# Finding 草稿：中国二线城市运营商数据中心的施工总承包单方造价约 4,400 元/㎡（2022，安徽六安）

> 来源：`8A_2022_六安电信数据中心最高投标限价总说明_中国电信安徽公司.doc`
> （batch_20260816_29；库内路径见 LIBRARY_SCORES.csv）
> 标签：**【敏感待判·业主商业信息】** —— 对外产出前需脱敏或聚合

## 结论

中国电信在安徽六安建设的「信息化中心 + 云计算数据中心」双子项工程，**2022 年 1 月招标阶段的
最高投标限价为 79,483,818.90 元，对应建筑面积约 18,040 ㎡，单方造价约 4,406 元/㎡**。
其中云计算数据中心子项 4,189 元/㎡、信息化中心子项 4,587 元/㎡。

**这个数字衡量的是「土建 + 常规安装 + 室外配套」的施工总承包口径，不含 IT 设备、
不含制冷与供电主设备**。它给 M10 提供了一个此前空缺的锚点：中国二线城市运营商自建数据中心
的**土建壳体成本量级在 4,000-4,600 元/㎡**。

## 论证

1. **总价可信**：最高投标限价文件封面写明小写 79,483,818.90 元、大写「柒仟玖佰肆拾捌万叁仟捌佰壹拾捌元玖角整」，
   编制 2022-01-25、复核 2022-01-26，属招标人正式发布的法定文件。
2. **总价与分部独立互证**：本库同时存有该项目 12 份《单位工程最高投标限价汇总表》（D.3 法定格式）。
   用 `pipeline/cost_rollup.py` 逐份解析后独立加总，得 **79,483,818.90 元，与封面分文不差**。
   这排除了"封面数字是别的口径"或"分部表不完整"两种可能。
3. **面积口径同源**：9,840 ㎡（信息化中心）与 8,200 ㎡（云计算数据中心）出自同一份总说明的工程概况段，
   与限价金额是同一文件、同一次编制的配套口径，分子分母不串台。
   清单侧《工程量清单总说明》载明的面积与范围与控制价侧完全一致，可交叉确认。

## 证据（全部为原文可查数字）

| 项目 | 金额（元） | 占比 |
|---|---:|---:|
| 土建 | 40,271,633.63 | 50.7% |
| 幕墙装饰 | 14,504,496.64 | 18.2% |
| 安装（含室外电气） | 13,018,415.67 | 16.4% |
| 室外园林绿化 | 5,109,668.11 | 6.4% |
| 大型土石方 | 4,962,327.12 | 6.2% |
| 室外市政给排水 | 1,617,277.73 | 2.0% |
| **合计** | **79,483,818.90** | **100%** |

分子项单方造价（计算值）：

| 子项 | 金额（元） | 建筑面积（㎡） | 单方（元/㎡） |
|---|---:|---:|---:|
| 信息化中心 | 45,136,701.71 | 9,840 | **4,587** |
| 云计算数据中心 | 34,347,117.19 | 8,200 | **4,189** |
| 合计 | 79,483,818.90 | 18,040 | **4,406** |

12 个单位工程逐项金额（元）：信息化中心【土建】24,611,355.47；云计算数据中心【土建】15,660,278.16；
信息化中心幕墙【装饰】10,378,676.46；信息化中心【安装】7,268,199.92；云计算数据中心【安装】5,363,747.07；
云计算数据中心室外景观【园林】4,434,096.37；云计算数据中心幕墙【装饰】4,125,820.18；
信息化中心【大型土石方】2,878,469.86；云计算数据中心【大型土石方】2,083,857.26；
云计算数据中心室外给排水【市政】1,617,277.73；云计算数据中心室外绿化【园林】675,571.74；
云计算数据中心室外电气【安装】386,468.68。

费率结构（安徽/广联达 D.3 格式）：分部分项工程费 → 措施项目费 → 不可竞争费（含安全文明施工费）
→ 其他项目 → 税金，五段制；分部分项下再列定额人工费、定额机械费、综合费。
以【安装】子项为例：分部分项 6,478,302.03（其中定额人工费 688,152.01、定额机械费 82,336.42、综合费 200,294.19）、
措施项目费 30,819.53、不可竞争费 158,951.76（全部为安全文明施工费）、税金 600,126.60，
工程造价 7,268,199.92 元。

## 口径提醒（引用前必读）

1. **阶段**：招标控制价／最高投标限价，**不是中标价，更不是竣工结算价**。中国工程结算相对控制价常有偏离。
2. **范围**：招标范围原文为"设计图纸范围内的土建、安装、室外景观、绿化、景观电气、给排水等"。
   **不含 IT 设备，不含 UPS／柴发／冷机等机电主设备**。
   同批粤港澳项目的编制说明明确写出这类设备属业主直发包（见下），可佐证运营商项目的普遍做法。
3. **不可与「总投资 ÷ 机架数」混用**：本库 batch_26 的芜湖联通智算中心环评给出总投资 60 亿元、
   10,000 架、60 万元/架——那是**含 IT 设备的项目总投资**口径，与本条的施工总承包口径差着一个数量级的内涵，
   两者**不构成可比序列**，同图并列必须分栏标注。
4. **单一项目单一标段**，不是行业均值；六安属安徽三线城市，人工与材料价与一线城市不同。

## 待办

1. **建序列**：把本条与 batch_22/23/24 的华为永州、移动粤港澳造价件放进同一张「中国数据中心工程造价」表，
   统一按「口径包含范围」分栏（施工总包 / 含机电 / 含 IT 的总投资），避免串台。
2. **补分母**：南方基地二期二阶段控制价合计 554,547,754.54 元已入库（batch_28），
   但**总建筑面积缺失**，只能给 10,007 元/㎡用地。若能补到建筑面积，即可得到一个广东一线城市的对照值，
   与六安的 4,406 元/㎡ 形成地域价差证据。
3. **立 M10 Finding**：以本条为主证据，加粤港澳的甲供分界（7A）作口径说明，
   出一条「中国运营商数据中心施工总包造价口径与量级」的 Finding，证据等级可到 S2（一手官方招标文件）。
4. **反向检验**：找一份中国数据中心的**竣工结算**或**审计报告**，检验结算价相对控制价的偏离方向与幅度。
   当前全库尚无结算价材料，属明确空白。
