# 消化草稿：数据中心制冷系统与液冷驱动力（本地精读产出，待云端精修入库）

> 来源：`docs/library/04_市场与研究/SemiAnalysis合集/合集/8A_2025_数据中心制冷系统_SemiAnalysis.pdf`
> SemiAnalysis 2025-02-13 ｜ 打分 8A ｜ 建议归属 M08（主）/ M09 / M05
> 与 `9A_2024_数据中心电气系统_SemiAnalysis.pdf` 为同系列第二部。全部数字原文可查。

## 拟新增 M08-F? 液冷的真实驱动力是 scale-up 域的 TCO，不是能效；能效收益仅约 10%

- **状态**：draft ｜ **修订**：2026-08-15 ｜ **触发器**：indicators:liquid_cooling_penetration、entity:vertiv、entity:nvidia（机柜密度）、periodic:180d
- **结论**：作者明确反驳两个流行说法——「液冷是因为能效更高」和「风冷冷不了千瓦级芯片」。液冷带来的 OpEx 节省通常仅约 **10%**（主要来自去掉服务器风扇），系统全生命周期（约 15 年）成本相对 IT 设备微不足道；真正的驱动力是 GenAI 算力的 **TCO**——把加速器物理上挤得更近，从而把 NVLink scale-up 域从 8 卡扩到 72 卡。换句话说，液冷买的不是电费，是**互连密度**。
- **论证**：
  - 风冷并未失效，反而被证明可以很高效：超大规模厂商靠自然冷却 + 高进风温度把 PUE 做到 1.1-1.15，作者称他们「已在很大程度上证伪了风冷不节能这一流行叙事」。后门换热器等方案可把风冷推到 50kW/柜以上。
  - 但风冷限制的是**密度与布局**：Nvidia H100 参考设计每柜最多 4 台风冷服务器共 41kW，且因制冷超订，实际每排只能放 8 个 GPU 机柜（另 2 个给存储与网络），**8 个机位空置**。液冷解除的是这个约束。
  - 物性决定上限：液体单位体积可吸收的能量约为空气的 **4000 倍**，但水密度约为空气的 **830 倍**因而更难推动；液体流量与泵功率呈线性关系，而风机功耗与转速三次方成正比（转速降 10% 省 27% 能耗）——这解释了为何风冷在低密度区间效率尚可，一旦密度上去就急剧恶化。
  - 液冷不等于机房无空气系统：DLC 下 NIC、存储、光模块等未被冷板覆盖的部件仍需风扇，占整柜散热量最高 **15%**。
- **证据**：
  - [S3/机构一手研究] SemiAnalysis《Datacenter Anatomy Part 2 – Cooling Systems》2025-02-13 — 液冷 chip-by-chip 模型与市场预测、逐站点容量跟踪、实时卫星影像 — 本地文件 `8A_2025_数据中心制冷系统_SemiAnalysis.pdf`
  - [数据层] companies:vertiv ｜ companies:nvidia ｜ companies:google ｜ companies:meta ｜ companies:microsoft
- **口径提醒**：约 10% 的 OpEx 节省与 15 年系统寿命为作者给出的经验区间；41kW/柜为 Nvidia 参考设计值而非物理上限。
- **待办**：指标 liquid_cooling_penetration 建议注册；作者预判液冷产能不足将催生大量低效「过渡方案」，此判断需在后续材料中验证。

## 拟新增 M08-F? PUE 行业均值 1.6 不可用于对标超大规模厂商，且该指标对液冷系统性失真

- **状态**：draft ｜ **修订**：2026-08-15 ｜ **触发器**：periodic:180d
- **结论**：Uptime Institute 的行业平均 PUE 约 **1.6** 被广泛引用，但作者指出该数字来自一项基本不含超大规模厂商、且对 4MW 以上受访者做简单平均的调查，不具代表性。真实分层是：Google 与 Meta 约 **1.1**，微软与 AWS 约 **1.15**。更重要的是 PUE 本身可被操纵且对液冷不公——服务器风扇功耗通常计入 IT 负载，因此在其他条件相同时，液冷服务器可能显示**更高**的 PUE，尽管总耗电更低。
- **论证**：
  - 非 IT 用电的结构决定了优化重点：制冷 **60-80%**（主要是冷机，其次风机与泵）、电气系统 **15-30%**（UPS 转换、配电损耗、变压器）、照明及其他 **5-20%**。
  - 各家的 PUE/WUE 是一组**权衡**而非单纯优劣：Meta「H」PUE **1.08**、WUE **0.20**（最优组合），代价是建筑体量大、外壳建设约 **2 年**、是其他超大规模厂商的 **2-3 倍**；Google PUE **1.10** 但 WUE **>1.0**（以水换电）；微软凤凰城站点因直接蒸发冷却而 WUE **>2**，而公司平均仅 **0.3**。
  - 地理是硬约束：自然冷却的最差场景是新加坡、印度这类高温高湿气候。超大规模厂商把进风温度开到 **30°C 以上、有时 40°C 以上**（ASHRAE 推荐干球 18-27°C，超 30°C 可接受，A4 类可到 45°C），以最大化自然冷却窗口——这是把气候直接换算成 capex 与 opex 的杠杆。
  - 低效老设计的典型特征值得记住：送风 **22°C**、冷冻水 **7°C** 回 **13°C**（Δ6°C），该 7°C 冷冻水温是从办公楼 HVAC 继承来的，其制冷电耗远超风扇降速带来的节省。
- **证据**：
  - [S3/机构一手研究] 同上 — Uptime 调查方法学批评、各家 PUE/WUE 与卫星影像佐证
  - [S2/company] Google 比利时园区公开表示为无冷机设计（原文转引）
- **口径提醒**：
  - 引用 PUE 必须同时注明**冷却方式**与**是否含服务器风扇功耗**，否则风冷/液冷不可比——此条应升级为全知识层强制规则，与 M05 跨数据中心训练一篇的同类提醒合并。
  - WUE 与 PUE 在缺水地区是**对冲关系**（微软被要求改用风冷冷机以降 WUE，代价是 PUE 上升），不能只优化其一。
  - Google「28 单元冷 200MW 即约 7MW/单元」是作者按影像与常识推算的粗略换算，非披露值。
- **待办**：把 PUE/WUE 分层（Google/Meta 1.1、微软/AWS 1.15、行业 1.6）登记为 M08 参照表；本条与 M09「每 MW 造价」互为姊妹，制冷是仅次于电气的第二大资本开支项。

## 拟新增 M09-F? 机柜迈向 1MW 的关键使能是配电电压从 48Vdc 升到 ±400Vdc，铜排重量差 15 倍

- **状态**：draft ｜ **修订**：2026-08-15 ｜ **触发器**：indicators:rack_density_shipping、entity:google、entity:meta、periodic:180d
- **结论**：Nvidia 路线图指向 **1MW 机柜、500+ GPU 的 NVLink 域**；Google 在 OCP 2024 提出 1MW 机柜方案，把电源架移出机架到 sidecar「电源柜」，并把配电电压从 **48Vdc 升到 ±400Vdc**；Meta 与微软以 Mt. Diablo 项目走同样的「解耦供电」路线。物理动因可用一个对比说清：**48Vdc 母排供 500kW 机柜需直径 56mm、重 47kg（103 磅），而 ±400Vdc（等效 800V）只需直径 14mm、重 3kg（6.5 磅）**。
- **论证**：
  - 这与 M06-F5「电流是低压配电的物理瓶颈」是同一条物理定律的不同表述，本条提供了**可施工的重量与直径数字**，比电流推算更直观。
  - 机柜密度的历史基线：2010 年代最多 5-10kW，现代云计算数据中心典型 15-20kW，GB200 NVL72 为 120kW 且仅支持直触芯片液冷——三个数量级台阶在十年内走完。
  - 自研 ASIC 走同一条路：Trainium 与 TPU 的路线图同样是提高密度以支撑更快的 scale-up 与 scale-out 网络，说明这不是 Nvidia 独有的工程选择而是行业收敛。
- **证据**：
  - [S3/机构一手研究] 同上
  - [S2/company] Google、Microsoft 在 OCP Global Summit 2024 的公开演示（原文转引）
  - [数据层] companies:google ｜ companies:meta ｜ companies:microsoft ｜ companies:nvidia
- **口径提醒**：1MW 机柜与 ±400Vdc 是 2027 年前后的路线图，不能写成现行出货形态（沿用 M06-F4/F5 已有纪律）；56mm/47kg 与 14mm/3kg 为微软在 OCP 演示中的对比值。
- **待办**：Nvidia 在 Rubin 上仍保持 48V，与 Google/Meta/微软的 ±400Vdc 路线存在分歧，需持续跟踪谁的方案成为事实标准。
