# 消化草稿：跨数据中心训练与园区群选址（本地精读产出，待云端精修入库）

> 来源：`docs/library/04_市场与研究/SemiAnalysis合集/合集/8A_2024_跨数据中心训练_SemiAnalysis.pdf`
> SemiAnalysis 2024-09-04 ｜ 打分 8A ｜ 建议归属 M05（主）/ M13 / M04
> 全部数字在提取文本中原文可查。

## 拟新增 M05-F? 单站点电力与工期见顶后，前沿训练的组织单位从「园区」升级为「园区群」，同步层级由距离决定

- **状态**：draft ｜ **修订**：2026-08-15 ｜ **触发器**：entity:google、entity:microsoft、entity:openai、indicators:campus_power_mw、periodic:180d
- **结论**：受建设工期、许可、电力可得性约束，把一次训练放在单一站点已到极限，Google、OpenAI/微软、Anthropic 均已把训练扩展到多园区。新的组织单位是「相互靠近、以高带宽光纤互联的园区群」：Google 在爱荷华/内布拉斯加有三个相距约 **15 英里**的站点（Council Bluffs、Omaha、Papillion）外加约 **50 英里**外的林肯站，2023 年该带合计已超 **500MW**；俄亥俄哥伦布三园区在 2025 年底合计达 **1GW**。选址逻辑因此从「单点找电」变成「找一片能放下多个园区且可低成本铺纤的区域」。
- **论证**：
  - 同步训练的物理天花板是光速而非带宽：光纤中光速 **208,188 km/s**，美东至美西往返时延 **43.2ms**，再叠加电信设备时延，标准同步梯度下降难以承受。作者判断长期的限制因素是时延而非带宽，因为铺纤成本主要在许可与开挖，铺 1,000 对与 200 对的成本差别不大。
  - 因此形成「按距离分层同步」的工程范式：园区内（<1km）高频同步，区域内（<100km）次之，跨区域最低；园区间 GPU 数量不必相等，按批量大小加权平均即可负载均衡。分层/异步 SGD 还顺带缓解掉队者问题——同步次数越少，掉队者干扰窗口越少。
  - 掉队者的经济代价可直接量化，是 M13 利用率条目的核心证据：字节跳动案例中 MFU 由 **40% 滑到 30%**（相对下降 25%）；若集群为百万卡，25% 的 MFU 损失等同 **25 万卡闲置**、对应 **超 $100 亿** IT capex。这把「利用率」从软指标变成了可折算成资本的硬指标。
  - 带宽需求量级可估：作者假设区域内园区间约 **5Pbit/s**、跨区域约 **1Pbit/s**；在此带宽下交换 **400TB** 权重（4 字节/参数）仅需 **0.64 秒**，相对训练步长可忽略——印证「瓶颈是时延不是带宽」。目标模型量级为 100T+ 参数。
  - 设施效率差异直接决定「同样的电网容量能买到多少算力」：Google 某训练园区已近 300MW、次年升至 500MW，中央冷却水系统连接三栋楼、可排热近 200MW，多数时间免开冷机，2023 年环境报告 PUE **1.1**；微软最大训练集群不支持液冷，建筑面积相近但单栋 IT 容量低约 **35%**，公示 PUE **1.223**。且 PUE 口径对风冷有利——风冷服务器风扇功耗占服务器功率 **15%+**、液冷 **<5%** 且不计入 PUE，折算后微软每瓦芯片功率需额外约 **45%+**、Google 约 **15%**。
  - 水是被低估的选址约束：微软亚利桑那站点 WUE **2.24 L/kWh**，远高于集团均值 **0.49**，招致负面关注后被要求改用风冷冷机，其结果是 PUE 进一步升高——水与能效在缺水地区是直接对冲关系。
  - 存量高耗电资产正在被回收利用以抢工期：Core Scientific 10-K 披露多站点合计 **1.2GW** 签约容量，并与 CoreWeave 达成 **382MW** IT 电力协议；德州 Denton 矿场中央有 **225MW** 天然气电厂，但改造后 PUE 仍将高于 **1.3**。用工期换效率是当前阶段的普遍取舍。
- **证据**：
  - [S3/机构一手研究] SemiAnalysis《Multi-Datacenter Training》2024-09-04 — 园区容量（卫星影像与许可数据）、PUE/WUE、分布式训练带宽与时延测算；作者称其 Datacenter Model 覆盖 5,000+ 数据中心的季度历史与预测电力数据 — 本地文件 `8A_2024_跨数据中心训练_SemiAnalysis.pdf`
  - [S2/company] Core Scientific 10-K：1.2GW 签约容量（原文转引）
  - [数据层] companies:google ｜ companies:microsoft ｜ companies:openai ｜ companies:crusoe ｜ companies:coreweave ｜ companies:core-scientific
- **口径提醒**：
  - 园区 MW 数为 SemiAnalysis 依卫星影像、许可与公用事业备案推算，非运营商披露；作者明言超大规模厂商不公布单栋 MW 容量。引用须标注为估算。
  - PUE 不可跨冷却方式直接比较：风冷服务器风扇功耗未计入 PUE，此为该指标的已知系统性偏差，本研究引用 PUE 时必须同时注明冷却方式。
  - 5Pbit/s、1Pbit/s 为作者的合理性假设（reasonable assumption），不是实测或已建成带宽。
  - 「2025 年底 1GW」「2026 年形成 GW 级集群」为 2024-09 时点的前瞻，截至本次消化已过约两年，须以最新数据复核后再入库。
- **待办**：
  - 指标 campus_power_mw 建议注册进 framework/indicators.json，本条可提供 Google/微软多个园区的首批数据点（标注为估算）。
  - 文中后半为电信设备厂商投资判断（Lumen $50 亿新签、$70 亿在谈、IRU 20 年期、现金利润率 30-35%；交换/路由/WAN 总市场 $75B；预计多数据中心训练专项电信 capex 超 $100 亿），时效半衰期短，建议仅登记 Lumen-微软合同事实，不入知识层结论。
  - 需与 M06-F4/M08 挂引用：液冷不仅是散热方案，更是「同样电网容量下多拿 35% IT 容量」的容量杠杆。
