# Bernstein原始报告核验与采用记录

更新：2026年9月14日。**已取得用户提供的20页原始PDF**，替代此前仅能通过公开转述定位的状态。

## 报告身份与读取范围

题名：AI Value Chain: How much does a GW of Vera Rubin data center capacity actually cost?

封面日期2026-06-08；首次发布标注2026-06-07 23:20 UTC，完成时间23:19 UTC。主要作者包括Stacy A. Rasgon、Daniel Zhu、Alex Wang、Mark Li、David Dai等。所属栏目U.S. Semiconductors。

[打开用户提供的报告](</Users/m5/Desktop/Bernstein-AI Value Chain：How much does a GW of Vera Rubin data center capacity actually cost？-260608.pdf>)。文件20页，SHA256：`6ed0a879047a50c0db60afb00f1b74db877c2e36096a873d0a6a20577226243e`。

核读第1、3—10页研究正文及Exhibits 1—9；第11页是公司比较，第12—20页是披露附录。成本、容量和供应链关键页已渲染查看。没有将评级、目标价与股票估值加入数据中心工程成本文章。原作者注明另有Excel底稿可索取，**该Excel尚未取得**。

## 已由原件解决的问题

| 核验项 | 原始位置 | 本刊处理 |
|---|---|---|
| 1GW的定义 | 第5页脚注3、第8页Exhibit 5 | 采用总设施功率；PUE1.15、计算机柜占IT90%，推导约3557柜 |
| 396万美元GPU | 第3页、第6页Exhibit 1 | 明确不含HBM；HBM109.3万美元另列，修正传播图解含HBM的标签 |
| 909.3万美元构成 | 第6页Exhibit 1 | 按原表重组为GPU、内存存储、CPU、网络、冷却、电源和机架其他 |
| HBM约53美元/GB | 第3页 | 2027供货价预测48，假设约10%加价，52.8取整为53；不称为当前成交价 |
| 150亿美元设施 | 第8页Exhibit 5 | 机电112亿、土地建筑38亿，已含在园区473亿总额中 |
| 网络126.7万美元 | 第6页Exhibit 1 | Rubin的scale-up87.1万、scale-out39.6万按柜分摊，不重复加入柜外同类设备 |
| 存储3.465PB | 第4、6页 | 分析师假设2248TB本地+1217TB ICMS，非NVIDIA保证交付容量 |
| 电源和冷却 | 第6页Exhibit 1 | 电源4.4→15万美元、冷却5.1→15.8万美元；是部件预算，非园区机电总额 |

## 独立复算

- 总IT：1000/1.15=869.565MW；计算机柜：×90%=782.609MW；其他IT86.957MW；设施开销130.435MW。
- 计算机柜数：782.609MW/0.220MW=3557.312柜，报告显示3557；220kW/90%×1.15=281.111kW总设施负荷/柜。
- 园区投资：3557×9093000+11200000000+3800000000=47343801000美元，约473.44亿美元。
- 内存与存储：1093+802+1282=3177千美元，约为9093千美元的34.94%。
- HBM：48×1.10=52.8；20700×52.8=1092960美元，与1093千美元的显示值勾稽。
- 按16.63与52.8的精确输入比较，单柜差额748719美元，机柜群差额2663193483美元。早期文章使用16.6与53的取整输入得到753480美元；现已统一更新。
- GB200→Rubin：单柜9093/4296−1=111.7%；机柜数3557/5929−1≈−40.0%；每GW473/405−1=16.79%。
- 理论性能：采用官网同为FP8 dense的360与1260PFLOPS，结合报告机柜数，每GW峰值倍率约2.10，除以投资倍率后约1.80。不是实际训练或推理服务的收益证明。

## 原报告仍需保留的差异与限制

1. **Rubin分项小计**：第6页展示值合计9092千美元，总额9093千美元，差1千美元。未把展示精度差额编成一种物料。
2. **GB200网络小计**：第6页所列NVLink184、线缆123、背板102千美元合计409，与scale-up小计287不同。本刊不重建这一代的细项网络堆叠，避免将内部不勾稽的结构画成确定事实。
3. **H100设施小计**：第8页机电9.8加土地建筑3.5为13.3十亿美元，与柜外小计12.4不同。未据此重绘三代设施分项堆叠图。
4. **ICMS单位**：第4页16.9GB/GPU与第6页1217TB/72GPU约16.9TB/GPU存在千倍冲突。采用表格一致的研究容量解释推算，并明确不是官方规格。
5. **性能标签**：第8页首行为FP8 Sparse，后续标签写FP16 Sparse；当前官网Rubin2520对应NVFP4训练dense，FP8/FP6训练dense为1260。本文回官网统一精度与稀疏性，不沿用冲突标签。
6. **增长率**：正文Rubin每GW成本增长9%，与附表40.5→47.3十亿美元不一致；CPU DRAM“增加320%”也不同于54/17−1≈218%。按附表重新计算，并注明不是年度价格指数。
7. **折旧**：封面约72亿美元、正文约79亿美元年折旧不一致；后者近似473/6。把土地、建筑、机电和IT都按6年摊销也不能替代完整TCO。本刊保留分资产寿命模型，不照搬该总折旧数字。
8. **人员**：第5页8—10人未给完整岗位和外包范围；不作为1GW园区人员配置或全口径人力预算。

这些限制不影响确认报告存在、作者表达了何种观点、表格列出了哪些数值；但研究估计仍不同于成交报价、项目决算和实测服务成本。

## 本轮新增图示

1GW功率分配、机柜BOM、HBM价格链、存储层次、网络拆分、代际比较、电源冷却变化及供应链，共8张原创图示；另重绘原有473亿美元推导和内存容量比较。图中标明输入性质、单位、时间及计算边界，未粘贴付费报告整页。

本轮保留原有SemiAnalysis案例、100MW模型和公共成本分析。原始PDF与提取全文仅用于本地研究，未打包进文章交付附件。

## 此前引用链

以前通过报告索引、媒体转述及Bernstein官网观点文章定位题名；那些记录已保留在versions/v3。本轮将来源[23]升级为用户提供的原始PDF。2025年GB200旧版报告及原作者Excel底稿仍是不同文件，不能宣称同时取得。
