# 消化草稿：数据中心电气系统与每 MW 造价（本地精读产出，待云端精修入库）

> 来源：`docs/library/04_市场与研究/SemiAnalysis合集/合集/9A_2024_数据中心电气系统_SemiAnalysis.pdf`
> SemiAnalysis 2024-10-14 ｜ 打分 9A ｜ 建议归属 M09（主）/ M10 / M05
> 全部数字在提取文本中原文可查。

## 拟新增 M09-F? 绿地数据中心每 MW 造价约 $8M（美国托管），电力设备占 capex 的 40-45%，地理差异可达 $6M–$10M+/MW

- **状态**：draft ｜ **修订**：2026-08-15 ｜ **触发器**：indicators:capex_per_mw、entity:vertiv、entity:schneider、entity:eaton、periodic:180d
- **结论**：美国典型托管运营商绿地数据中心造价约 **$8M/MW**，其中电力设备占总 capex 的 **40-45%**。该值随地理与规模显著漂移：东京、新加坡等土地受限市场常见 **$10M/MW 以上**（多层建筑 + 高地价），马来西亚柔佛新山可低至 **约 $6M/MW**；小型零售数据中心可达 2-3 倍。超大规模厂商因按己需定制、无需迁就多租户最大公约数，单位造价略低于该头条值。此指标是把「园区 MW」翻译成「资本开支」的主转换系数，也是判断 AI 基建投资强度的分母。
- **论证**：
  - 造价的物理构成决定了它对密度不敏感、对功率敏感：原文明确「电力设备成本与交付的 kW 成正比，与设备形态或占地无关」。因此把十个 10kW 机柜换成一个 130kW 机柜会释放白空间，却不自动创造变电与排热能力——与 M06-F4 结论互为印证。
  - 冗余等级直接改写 BOM 数量：Rated 3 要求「可并行维护」，变压器与发电机 N+1、UPS 与 PDU 2N；超大规模厂商改用 4N3R 或 N+2C（Catcher）以提升 UPS 负载率、降低每 MW capex——同样容量下 UPS 台数与电池总量可近乎减半。做成本比较时必须先对齐冗余口径，否则 $/MW 不可比。
  - 长交期件是工期而非成本的瓶颈：高压变压器额定 50-100 MVA、基本定制（每条输电线特性不同），交期 **>12 个月**，运营方需在规划阶段预订。150MW 园区可用两台 80MVA、N+1 则三台并各按 2/3 额定负载运行（既检出早期失效又避免闲置劣化）；230kV 降至 33kV 时电流由约 350A 升至约 2,500A。
  - 模块化 Pod 是标准化省钱的核心：常见 Pod 规模 1,600kW / 2MW / 2.5MW，尺寸刻意对齐最通用（因而最便宜、最好买）的电气设备。文中微软样例单栋约 25 万平方英尺、48MW 关键 IT、5 个数据厅即每厅 9.6MW，每厅 4 台发电机 + 4 台变压器 + 4 个 Pod、2N 下 8 套 UPS。
  - 密度与工期的权衡已产生可观测的商业后果：Meta「H」型建筑最多 36 台发电机、Google 34 台但机组更大且单栋面积不到一半，Google 每平方英尺功率密度是 Meta 的 3 倍以上；H 型建成约需两年，Google 建筑仅 6-7 个月。Meta 因此拆除一栋在建楼改用 AI-Ready 设计——这是「设计密度不足即出局」的实证。
  - 冗余正在被主动削减：训练框架已对节点故障容错，超大规模厂商开始接受更低设施冗余；作者判断 Meta 可能完全跳过发电机，微软 XXL 数据中心仅一小部分负载由发电机覆盖，xAI 孟菲斯以发电机作现场电源、以电池储能作备电并参与需求响应换取电网容量。这意味着「Tier/Rated 等级」作为 AI 数据中心质量代理指标正在失效。
- **证据**：
  - [S3/机构一手研究] SemiAnalysis《Datacenter Anatomy Part 1: Electrical Systems》2024-10-14 — 每 MW 造价、component capex 拆分、冗余方案、供应商格局（跟踪 200+ 供应商） — 本地文件 `9A_2024_数据中心电气系统_SemiAnalysis.pdf`
  - [数据层] companies:vertiv ｜ companies:schneider-electric ｜ companies:eaton ｜ companies:meta ｜ companies:microsoft
- **口径提醒**：
  - $8M/MW 为 2024-10 时点、美国、托管运营商、绿地口径；跨地域或跨年份引用必须换算并标注，作者本人强调该值「差异很大」。
  - MVA 与 MW 不等价：MVA 为视在功率，MW 为实际功率，功率因数差约 5%，运营方常按 10% 留余量。研究中不得混用。
  - 「关键 IT 功率」是 IT 设备最大功率，不含制冷等非 IT 负载，也不含利用率折减；实际电网取用需再乘 PUE 与利用率。
  - 功率利用率有明确分层：云计算负载典型 50-60%，AI 训练 >80%，企业常低于 50%——这是把铭牌容量折成实际用电的必需系数，不可省略。
  - Omdia 预测 2030 年平均机柜 14.8kW，作者明确指其「连历史值都是错的」；引用第三方机柜密度预测前需交叉验证。
- **待办**：
  - 指标 capex_per_mw 建议注册进 framework/indicators.json，首个数据点即本条（US colo greenfield, 2024-10, $8M/MW）。
  - 本条向 M08（液冷）承接：Part 2 为制冷系统，库内应确认是否已有，若无则加入 T1 采买/精读清单。
  - M10 缺口部分补上：文中明确「机电工程人才将供不应求」，且设计主导权正从运营商转向 Schneider/Vertiv 等系统集成商——可作为 M10「总包/劳动力」条目的起点证据。
