# 消化草稿：AI 数据中心电力供需的实证量化（本地精读产出，待云端精修入库）

> 来源：`docs/library/04_市场与研究/SemiAnalysis合集/合集/8A_2024_AI数据中心电力困局_SemiAnalysis.pdf`
> SemiAnalysis 2024-03-14 ｜ 打分 8A ｜ 建议归属 M05 / M09 / M13
> 全部数字原文可查。

## 拟新增 M09-F? 全球数据中心关键 IT 功率 2023 年 49GW → 2026 年 96GW，90% 增量来自 AI；2030 年占全球发电量约 4.5%

- **状态**：draft ｜ **修订**：2026-08-15 ｜ **触发器**：indicators:dc_critical_it_power、periodic:90d
- **结论**：全球数据中心关键 IT 功率需求从 **2023 年 49GW** 增至 **2026 年 96GW**，其中 AI 消耗约 **40GW**，**90% 的增量来自 AI**；增速由 **12-15% 的复合年增长率加速到 25%**。美国因大部分 AI 集群在此部署，关键 IT 容量需在 **2023 至 2027 年间翻三倍**。长期口径上，作者估计 AI 将推动数据中心在 **2030 年用掉全球发电量的 4.5%**。
- **论证**：
  - **本条的核心价值是同时否掉了两侧的极端叙事**，这正是本研究「反面/压力测试价值」维度最需要的：
    - 低估侧：IEA《Electricity 2024》给出 2026 年 AI 数据中心 **90TWh** 需求（约等于 **10GW** 关键 IT 或 **730 万颗 H100**）。作者指出仅 Nvidia 一家 2021 年至 2024 年底出货的加速器功耗就相当于 **500 万颗以上 H100**，AI 数据中心容量需求在 **2025 年初**即越过 10GW——IEA 低估了。
    - 高估侧：有人援引加速计算普及前的旧论文，给出 2030 年数据中心耗电 **7,933TWh、占全球发电量 24%** 的末日情景。作者指出这类估算多是把全球 IP 流量增速乘以单位流量功耗再打个效率折扣，全部是极难估计的量；另一类则直接沿用前 AI 时代的自上而下估算。作者对麦肯锡的评价尤其不客气——「基本等于随手挑一个复合增长率再配上花哨图表」。
  - 方法论决定了可信度，值得完整记录：分析北美 **1,100 家以上**现有托管与超大规模数据中心（含在建项目施工进度预测），首次把该数据库与其 AI 加速器模型推导的加速器功耗需求合并，估算 AI 与非 AI 的关键 IT 功率供需；北美以外采用 Structure Research 的区域汇总；重点集群以卫星影像跟踪。
  - 作者同时纠正了马斯克的「AI 算力每六个月增长 10 倍」：其跟踪 CoWoS、HBM 与服务器供应链后发现，以峰值理论 FP8 FLOPS 计量的总 AI 算力自 2023 年一季度以来是**每季度 50-60%** 的增速——快，但远达不到六个月 10 倍，**CoWoS 与 HBM 的增长根本不够快**。这条把「算力增长」从叙事拉回到供应链物理约束上，与本库 CoWoS/HBM 两篇形成闭环。
- **证据**：
  - [S3/机构一手研究] SemiAnalysis《AI Datacenter Energy Dilemma》2024-03-14 — 1,100+ 北美数据中心数据库 × AI 加速器模型 — 本地文件 `8A_2024_AI数据中心电力困局_SemiAnalysis.pdf`
  - [S1/official] IEA《Electricity 2024》（作者引用并反驳）
  - [数据层] companies:nvidia ｜ companies:meta ｜ companies:coreweave ｜ companies:amazon
- **口径提醒**：
  - 49GW/96GW/40GW/4.5% 均为 SemiAnalysis 估算，非官方统计；引用须标注估算与 2024-03 时点。
  - **「AI 数据中心电力需求」存在至少三种口径**：IEA 的 TWh（年耗电量）、本条的 GW（关键 IT 功率容量）、以及 H100 等效颗数。三者之间的换算依赖 PUE 与利用率假设，不可直接互换——作者自己做的换算（90TWh ≈ 10GW ≈ 730 万颗 H100）应视为示范而非定值。
  - 4.5% 是 2030 年的长期外推，半衰期短，须定期复核。
- **待办**：指标 dc_critical_it_power 建议注册，本条提供 2023/2026 两个数据点；截至本次消化（2026-08）已可用实际数据检验 2026 年 96GW 这一预测，建议合并时优先做这项回测——这是难得的一次可验证的预测复盘机会。

## 拟新增 M05-F? 训练负载的选址约束与传统负载正相反：对时延不敏感、对廉价电力极度敏感

- **状态**：draft ｜ **修订**：2026-08-15 ｜ **触发器**：periodic:180d
- **结论**：AI 训练负载有三条与传统数据中心负载截然不同的特征：模型训练持续数周至数月，网络连接需求仅限训练数据入口；**对时延不敏感、无需靠近人口中心**，因此可部署在全球任何经济上合理的地方（仅受数据驻留与合规约束）；且训练把硬件跑在**接近 TDP** 的功率水平，远高于传统非加速负载。三者叠加，使**廉价电力的可得性（未来甚至是能否接入电网）** 对训练负载的重要性远高于传统负载。推理最终是比训练更大的负载，但可分布式部署，芯片不需要集中。
- **论证**：
  - 单机功耗的量级差异是这一切的起点：CPU 与存储服务器约 **1kW**，而 AI 服务器已超过 **10kW**。
  - 可落库的整机功耗口径（本条最有用的部分）：每台 DGX H100 的正常运行期望平均功率约 **10,200W**，摊到 8 颗 GPU 为每 GPU **1,275W**（含 H100 自身 700W TDP，另约 575W 分摊自双路 Xeon Platinum 8480C、2TB DDR5、NVSwitch、NVLink、网卡、重定时器与光模块）；计入整个 SuperPOD 的存储、管理服务器与各类交换机后，每台 DGX 服务器有效功率需求为 **11,112W**，即每颗 H100 **1,389W**。这组数字是把「GPU 颗数」换算成「园区 MW」的标准系数——但仍须注意本研究既有的「芯片数不折算 MW」纪律：该换算只在给定服务器配置与冗余口径下成立。
  - 作者顺带指出训练负载的这些特征与加密货币挖矿高度重合，差别只在于挖矿没有单站点超过 100MW 的规模效益——这解释了本库其他材料中反复出现的「矿场改数据中心」现象。
  - 企业侧锚点可用于校准单个项目的量级：Meta 称年底装机量达 **65 万颗 H100 等效**；CoreWeave 在德州 Plano 投资 **16 亿美元**、对应最高 **50MW** 关键 IT 与 **3-4 万颗** GPU，全公司有清晰路径达到 **250MW**（等效 **18 万颗** H100）；AWS 以 **6.5 亿美元**买下一个 1,000MW 核电供电园区，但首栋仅 **48MW**，作者判断要多年才能爬满。
  - 供给侧的换算最具冲击力：卖方一致预期 Nvidia 2024 自然年出货 **300 万颗以上** GPU，对应超过 **4,200MW** 的数据中心需求，接近当前全球数据中心容量的 **10%**——仅一年的 GPU 出货量。而路线图上还有 **1,000W、1,200W、1,500W** 的 GPU。
- **证据**：
  - [S3/机构一手研究] 同上
  - [S2/company] Meta 关于 65 万颗 H100 等效装机量的公开表述（原文转引）
  - [数据层] companies:meta ｜ companies:coreweave ｜ companies:amazon ｜ companies:nvidia
- **口径提醒**：
  - AWS 那个 1,000MW 园区是**采购到的园区规划容量**，首栋仅 48MW——这是「公告容量 ≠ 可用容量」的又一实例，应与 M05 星际之门条目的三问检查表合并。
  - 「AI 服务器 >10kW」是单机口径，与机柜密度（120-130kW）和园区容量（MW/GW）是三个不同层级，不可混用。
- **待办**：本条与 M05 跨数据中心训练、星际之门两条共同构成选址判断的基础；建议在 M05 建立「负载类型—选址约束」对照表（训练 / 推理 / 传统企业负载三列）。
