# 消化草稿：AI 机架演进的因果链与 1MW 机架路线（本地精读产出，待云端精修入库）

> 来源：`docs/library/05_数据中心设施/会议_OCP2024/2024 OCP Global Summit/Special Focus：Artificial Intelligence (AI)/8B_2024_AI对机架与机房的指数级需求_NVIDIA-Google.pdf`
> NVIDIA + Google 联合，OCP2024 Global Summit（2024-10）｜ 打分 8B ｜ 建议归属 M09（主）/ M02 / M04
> 主讲：Robert Ober（NVIDIA）、Madhu Iyengar（Google）
> 全部数字原文可查，cache_key `fbdac1d4a15c`。
> **两家最关键的厂商同台给出同一套演进判断，公开材料中极罕见——这是本条分量的主要来源。**

## 拟新增 M09-F? 机架功率 250kW→500kW→1MW，且能效改进跑不赢规模扩张

- **状态**：draft ｜ **修订**：2026-08-16 ｜ **触发器**：indicators:rack_power_kw、entity:nvidia、entity:google、periodic:90d
- **结论**：NVIDIA 与 Google 联合给出的判断是，**机架、行级供电与电池系统需要为 250kW → 500kW → 1MW 重新架构**。与之并列的一条更关键：**过去 8 年吞吐/瓦已提升 45,000 倍，但系统功率仍在持续上升**。后者是本条真正的价值所在——它用两家自己的数据否定了「能效进步会缓解电力压力」这一常见预期：**效率提升了四个半数量级，功率不降反升，说明规模扩张的速度始终快于能效改进**。做 M09 的电力需求推演时，不能把能效改进当作抵消项。
- **论证**：
  - 1MW 机架不是孤立目标，而是整条因果链的终点。演示给出的链条是：**增大 NVLINK 域（8 → 72 → ?）可改善 TCO 与每 GPU 吞吐 → 大 NVLINK 域出于成本与可靠性必须用铜 → 铜的信号完整性要求高密度 → 高密度必须液冷 → 随之而来的是极高的机架功率**。这条链解释了一个常被问的问题：为什么不把 GPU 摊开放、降低单机架功率？答案是**摊开就得用光互连，而光在成本与可靠性上还接不住 scale-up 域的规模**，所以只能往密里堆。
  - 与之并行的第二条链来自运维：**大集群、长时训练的 LLM 需要快速维修来保证可用性 → 快速维修需要盲插托盘 → 盲插、液冷与高功率三者叠加，就只能用定制机架**。这解释了为何 AI 机架无法沿用通用机架标准。
  - 铜的物理边界可以量化：本库同批 `5B_2024_PCIe有源电缆扩展集群_OCP.pdf` 给出 scale-up 的 GPU-GPU fabric **需要 3 米可达距离**、另一场景 **5-7 米**。3-7 米就是一个 scale-up 域的物理半径，也就是「必须挤进几个机架」的硬约束来源。
  - 各家对 scale-up 域该多大的判断分歧极大，这个分歧本身值得记录：**NVLink 域 8 → 72**（本件）、**UEC 定义的 scale-up 约 256 XPU**（同批 `6B_2024_超以太网三层网络分级_UEC.pdf`）、**UALink 单 pod 最高 1K 加速器**（同批 `6B_2024_UALink加速器互连_AMD.pdf`）。从 72 到 1024 相差 14 倍，说明这一代的技术路线远未收敛。
- **证据**：
  - [S3/厂商一手，双方联合] NVIDIA + Google《The Exponential Demands AI Places on the Rack & Datacenter》OCP2024 — 本地文件 `8B_2024_AI对机架与机房的指数级需求_NVIDIA-Google.pdf`
  - [S3/开放规范] 交叉：`6B_2024_超以太网三层网络分级_UEC.pdf`、`6B_2024_UALink加速器互连_AMD.pdf`、`5B_2024_PCIe有源电缆扩展集群_OCP.pdf`
  - [S3/实测对照] 机架功率演进的实证序列：batch_17 的 `7B_2024_ORv3高功率机架生态_Meta.pdf`（ORv3 18kW+ → HPR 92kW+，母排实测 30°C 温升下 155kW）、`7B_2024_液冷母排200kW机架_TE-Meta.pdf`（液冷母排 200/400/750kW 三档实测）
  - [数据层] companies:nvidia ｜ companies:google ｜ indicators:rack_power_kw
- **口径提醒**：
  - **250kW→500kW→1MW 是「需要重新架构的目标区间」，不是已交付产品的功率**。当前实测锚点是：GB200 行平均 62kW/机架（batch_17 的 NVIDIA 设计指导）、ORv3 HPR 风冷 150kW、液冷母排最高 750kW（同批 TE/Meta 实测，属母排能力非整机架部署）。引用时必须区分「目标 / 母排能力 / 实际部署」三个层级。
  - **45,000 倍是吞吐/瓦的改进，不是绝对功耗的改进**，且来源标注为 Nvidia，属厂商自述口径，基准年与度量方式（哪种精度、哪个负载）未在提取文本中说明，标 [来源待核]。
  - NVLINK 域「8 → 72 → ?」中的问号是原文所写，表示下一代规模未定，不可自行外推。
- **待办**：把 250/500/1000 kW 三档补入 indicators:rack_power_kw 并标注为目标口径；需跟踪 45,000 倍这一数字的原始出处与基准定义；建议与 batch_17 的 GB200 条目做显式互链，形成「目标 → 当前实测」的对照。

## 拟新增 M09-F? 垂直供电向 ASIC 送 1000 安培，配电损耗降低约 70%

- **状态**：draft ｜ **修订**：2026-08-16 ｜ **触发器**：indicators:rack_power_kw、periodic:180d
- **结论**：为支撑远超 1kW 的芯片，两家共同指向的方案是**垂直供电（Vertical Power Delivery, VPWR）——在 z 方向（垂直于芯片平面）向 ASIC 输送 1000 安培**，收益是**配电功率损耗降低约 70%**。这条的意义在于：当单芯片电流达到千安级，传统的板面横向供电路径上的铜损会变得不可接受，供电必须从「绕着走」改成「从背面直接压下去」——这是继液冷之后，AI 芯片对物理封装提出的第二个结构性改变。
- **论证**：
  - 依据是两家各自独立发表的会议论文，且同在 2023 年 IEEE APEC 会议：**Google 的《Vertical Power Delivery for 1000 Amps》**与 **NVIDIA 的《Challenges to Enabling Vertical Power Delivery in High-Power GPU》**。两家从不同角度（供电设计与 GPU 集成挑战）独立指向同一方案，比单方主张可信得多。
  - 1000A 这个量级可以横向校验：本批 `4B_2024_开放系统AI战略倡议_OCP.pdf` 提到 NVIDIA 贡献的 MGX GB200-NVL72 机架配 **1400 A 电气母排**；batch_17 的 TE/Meta 液冷母排对照表中，**ORv3 HPR 150kW 对应 3125 A、液冷 200kW 对应 4166 A**。即机架级已在数千安培量级，而 VPWR 讨论的是把千安级电流送进单颗 ASIC——两者层级不同但量级衔接得上。
  - 单芯片功率跨过 2kW 的预期在本批有四份材料交叉支持：本件称「远超 1kW」；`7B_2024_数据中心能效变革面板_OCP.pdf` 引 DOE 目标要支撑「超过 1kW 的芯片与超过 3kW/U 的服务器」；`5B_2024_OPEA可持续生成式AI_Intel.pdf` 给出 **TDP 1000W → 1500W+ → 2500W+** 的三阶段序列；`5B_2024_PCIe有源电缆扩展集群_OCP.pdf` 给出 **700W → 1400W** 的 GPU 代际翻倍。
- **证据**：
  - [S3/厂商一手，双方联合] 同上 — 本地文件 `8B_2024_AI对机架与机房的指数级需求_NVIDIA-Google.pdf`
  - [S2/学术会议] Google《Vertical Power Delivery for 1000 Amps》IEEE APEC 2023；NVIDIA《Challenges to Enabling Vertical Power Delivery in High-Power GPU》IEEE APEC 2023（均为原文引用）
  - [S3/交叉] 本批 `5B_2024_OPEA可持续生成式AI_Intel.pdf`（TDP 三阶段）、`7B_2024_数据中心能效变革面板_OCP.pdf`（DOE 目标 >1kW 芯片、>3kW/U 服务器、热阻 <0.01 K/W）
  - [数据层] companies:nvidia ｜ companies:google
- **口径提醒**：**约 70% 的损耗降低是「配电损耗」这一分项的降幅，不是整机或整机架功耗的降幅**，绝不可写成「VPWR 省电 70%」。配电损耗在总功耗中本身占比有限（参考同批 Promersion 的分解：PDN 及其他损耗对应 97-99% 效率），故其 70% 的改善折算到系统级是个位数百分点。
- **待办**：需查两篇 APEC 论文原文以确认 70% 的基准条件（对比对象是什么样的横向供电路径）；跟踪 VPWR 是否在 GB300/Rubin 一代进入量产。

## 拟新增 M09-F? 供电架构三代演进：把电源与电池全部移出负载机架

- **状态**：draft ｜ **修订**：2026-08-16 ｜ **触发器**：indicators:rack_power_kw、periodic:180d
- **结论**：本件给出的供电架构演进为三代：**416 AC 转 48 VDC 配 48V UPS 供 48VDC 负载 → 400 或 800 VDC 转 48 VDC 供 48VDC 负载 → ±400VDC 或 800VDC 直接供负载**。主线是**把机架内的电源转换与电池备份全部移到负载机架之外**，并在数据中心层面做 ±400VDC/800VDC 配电与集中式备电。动因很直接：ML 机架的功率增长已超过电池模块与 PSU 功率密度的改进速度，**下一代 ML 机架将没有空间容纳电源与电池组件**——不是不想放在机架里，是放不下了。
- **论证**：
  - 本件与同一峰会 Rack & Power 轨道的 Google 专场演讲互为表里，本件原文两处明确指引读者去看那一场。batch_17 已收录该件（`7B_2024_正负400Vdc机架供电_Google.pdf`），其中给出了四种架构的端到端效率实测：**架构 1（机架外 AC UPS + 机架内 PSU）93.13%-93.4%；架构 2（OCP ORV3 机架内 PSU+BBU）96.02%-96.32%；架构 3（Sidecar ±400Vdc）96.05%；架构 4（楼级 ±400Vdc 配 BESS/微电网）96.53%**；以及 **200kW 机架的配电损耗：54Vdc 为 0.2-0.5%，±400Vdc 约为 0%**。两份合读，本件给方向、那份给数字。
  - 电压路线的分歧同样值得记录：本件把 **±400VDC 与 800VDC 并列**为可选终点，而 Google 那份详细论证了 ±400V 相比 0-400V 与 0-800V 的取舍（±400V 兼具两者优点，代价是需 3 根直流导线并需要功率管理做负载均衡）。这说明到 2024 年 10 月为止，行业在「400 还是 800」上尚未定论。
  - 液冷实证方面本件给出两代实物：**Google TPU v4（2021）液冷服务器**与 **NVIDIA GB200 NVL72 托盘（2024）液冷盲插**，并指出 CDU 用于向芯片冷板提供压力与流量受控的高品质水。这条时间线（2021 → 2024）说明超大规模厂商的液冷部署比公众认知早了至少三年。
- **证据**：
  - [S3/厂商一手，双方联合] 同上 — 本地文件 `8B_2024_AI对机架与机房的指数级需求_NVIDIA-Google.pdf`
  - [S3/超大规模厂商一手，含实测效率] batch_17 的 `7B_2024_正负400Vdc机架供电_Google.pdf`
  - [数据层] companies:nvidia ｜ companies:google
- **口径提醒**：三代架构是**演进方向**而非各自的市场占比，本件未给出任何一代的部署规模或时间表。「下一代 ML 机架没有空间容纳电源与电池」是两家的工程判断，非实测结论。
- **待办**：跟踪 ±400V 与 800V 的路线收敛情况（NVIDIA 后续公开的 800VDC 方案与本件的 ±400V 并列关系需厘清）；建议与 batch_17 的 Google ±400Vdc 条目合并为一条完整 Finding。

## 供后续消化的连带线索（不单独立条）

- **OCP 的 AI 开放系统倡议**：本件在行动号召中指向 `opencompute.org/ai`，并强调需要终端用户、设备供应商与设计方共同贡献。结合同批 `4B_2024_开放系统AI战略倡议_OCP.pdf` 记录的「NVIDIA 已贡献 MGX 加速 GB200-NVL72 计算机架（含 1400A 母排、19 英寸 EIA 支持、为 1RU OCP DC-SCM 预留空间，并提供 2D/3D 与规范以支撑规模化生产）」，可以看出 NVIDIA 有意把 AI 工厂的机械与电气接口标准化在 OCP 生态内而非自建封闭标准——这对判断 AI 基础设施供应链的开放程度有直接意义。
- **需要并读的反面材料**：本件描述的是头部路线（1MW 机架、千安供电、全液冷），但同批 `7B_2024_大规模推理交付经济性_Ampere.pdf` 给出的存量现实是**多数机架低于 20kW、超过一半低于 10kW、PUE 长期持平 1.55**，且**约 85% 的 AI 负载将是推理而非训练**。做 M09 与 M15 的情景推演时，这两条必须同时在场，否则会把头部路线误当成行业平均。
