# 消化草稿：NVIDIA GB200 SuperPOD 的机房设计口径（本地精读产出，待云端精修入库）

> 来源：`docs/library/05_数据中心设施/会议_OCP2024/2024 OCP Global Summit/Data Center Facility (DCF)/8B_2024_GB200机房设计指导_NVIDIA.pdf`
> NVIDIA，OCP2024 Global Summit（2024-10-16/17，San Jose）｜ 打分 8B ｜ 建议归属 M02（主）/ M09 / M05
> 主讲：Wade Vinson（Chief Data Center Distinguished Engineer, NVIDIA），合著 Whitney Zhao、Pradyuma Desale
> 全部数字原文可查，cache_key `631afc2db7dd`。
> **[敏感待判]：原件多页带 "NVIDIA CONFIDENTIAL. DO NOT DISTRIBUTE." 水印，对外引用前须确认授权。**
> **[时效待验]：文件自称「初步设计指导」（Preliminary Design Guidance），2024-10 时点快照，GB200 量产部署后参数可能已修订。**

## 拟新增 M02-F? GPU 机架 130kW 但行平均只有 62kW——AI 机房的密度瓶颈在「行」不在「机架」

- **状态**：draft ｜ **修订**：2026-08-16 ｜ **触发器**：indicators:rack_power_kw、entity:nvidia、periodic:90d
- **结论**：NVIDIA 给 DGX GB200 SuperPOD 的设计指导中，**GPU 机架为 130kW/机架，其中 30kW 走风冷**；但按 **1:1 配比**另需 **14kW/机架**的其他设备（网络、管理、线缆管理），折算后**行密度 = 62kW 的「平均」机架密度，即 62kW/600mm 机架**。这个 130 → 62 的对折是本条最值得记住的事：**对外宣称的机架功率与机房实际要按之设计的行平均功率相差一倍以上**，做容量规划、供配电选型与楼板/风道设计时若直接拿 130kW 乘机架数，会系统性高估约 2 倍。
- **论证**：
  - 130kW/机架中有 **30kW 仍走风冷**，说明即使在 GB200 这一代，液冷也没有吃掉全部热量——机房仍必须同时具备风侧能力，不能按「全液冷」简化设计。这与本库既有的「液冷替代风冷」的粗略叙事有实质出入。
  - 1:1 的配比意味着**每一个 130kW 的 GPU 机架旁边就要站一个 14kW 的配套机架**。SuperPOD 的构成印证了这一点：每个 288 GPU 的构建块除计算机架外，还含 **1 个管理服务器机架、3 个网络机架、1 个线缆管理机架**，即 5 个非计算机架。
  - 62kW/600mm 这个折算值可与托管市场的供给能力直接对表：本库同批 `6B_2024_托管商对齐超大规模标准_Aligned.pdf` 显示，Aligned Data Centers 的 ORD-02 站点当前能力是**同列内 50kW/机架**、按需最高 **300kW/机架**。即 62kW 的行平均已经**略高于主流托管商的常规供给（50kW）**，但远低于其宣称上限——这解释了为何 AI 机房既「不是随便找个 colo 就能放」，也「不需要动辄 300kW」。
- **证据**：
  - [S3/厂商一手设计指导] NVIDIA《Deploying the AI Factory》OCP2024 Global Summit — 本地文件 `8B_2024_GB200机房设计指导_NVIDIA.pdf`
  - [S3/托管商一手] 交叉对表：本地文件 `6B_2024_托管商对齐超大规模标准_Aligned.pdf`（50kW/机架常规、300kW/机架按需、36MW 单体、18.5 英亩园区）
  - [S3/开放规范] 交叉印证：本地文件 `6B_2024_直流AI设施模块化规范_OCP.pdf`（同为 GB200 架构，给出 100kW 与 180kW 两档 IT 负载）
  - [数据层] companies:nvidia ｜ indicators:rack_power_kw
- **口径提醒**：
  - **130kW 与 62kW 是两个不同层级的指标，不可混用**：前者是单机架的 GPU 侧设计功率，后者是含配套设备后的行平均。引用时必须写明是哪一个。
  - 62kW 是按 130kW GPU 机架 + 14kW 配套机架、1:1 配比折算出的**「平均」值**（原文即用 average 并加引号），不是任一实际机架的功率。
  - 原文标注 30kW「to air」，本条按「走风冷」理解；该 30kW 是否含 CDU 自身散热未在原文说明，标 [来源待核]。
- **待办**：指标 rack_power_kw 可补入三个数据点（GPU 机架 130kW、行平均 62kW、配套机架 14kW，均为 2024-10 NVIDIA 设计指导口径）；需跟踪 GB300/Rubin 一代该比例是否变化——若液冷占比提高、风冷 30kW 下降，行平均会同步上移。

## 拟新增 M02-F? GB200 的水温链给到 45°C 进 IT、65°C 回水，意味着多数气候区可全年免机械制冷

- **状态**：draft ｜ **修订**：2026-08-16 ｜ **触发器**：indicators:coolant_temp_c、periodic:180d
- **结论**：NVIDIA 给出的完整水温链为——**41°C 水进 CDU（并注明「保守取 36°C？」）、进 IT 最高水温 45°C、回水 65°C**；风侧为 **18°C 水进风机盘管、25°C 送风至 IT（适用于全部 IT 而非仅本系统）、40°C 回风至风机盘管**。45°C 进 IT / 65°C 回水这一档位的工程含义是：**一次侧只需提供 41°C 左右的冷却水，在绝大多数气候区可由闭式冷却塔或干冷器全年自然冷却达成，无需开机械制冷**——这是高密度与高能效能够同时成立的关键，也是判断某个 AI 机房设计「先进还是落后」最快的一把尺子。
- **论证**：
  - 该口径与 OCP 的开放规范互相印证：本库同批 `6B_2024_直流AI设施模块化规范_OCP.pdf`（同基于 NVIDIA GB200 与 OCP ORv3 48VDC 母排）给出**进风温度最高 35°C、液体温度最高 65°C**，与本件的 65°C 回水完全一致。两份独立材料同口径，可信度显著提高。
  - 但要注意它与行业「守下限」目标之间的张力：同批 `5B_2024_芯片冷却液温度路线图_OCP.pdf` 把 **30°C 定为数据中心效率的拐点**并作为主流接口规范目标；而实际部署的 GB200 用的是 41-45°C。同批 `6B_2024_CDU测试方法与额定_OCP.pdf` 的 CDU 验收基准取 **40°C 设施水温（ASHRAE W40）**，理由是「40°C 是液冷应用常见的温度上限」。三者对照可见：**芯片侧希望冷却液更冷（利于降功耗、提频），设施侧希望更热（利于自然冷却），实际落点在 40-45°C**，30°C 是芯片侧在守的下限而非现状。
  - 风侧 25°C 送风的适用范围被原文特别标注为「all IT – not just this」，说明这不是 GB200 专属要求，而是整个机房的送风基准。
- **证据**：
  - [S3/厂商一手设计指导] NVIDIA《Deploying the AI Factory》OCP2024 — 本地文件 `8B_2024_GB200机房设计指导_NVIDIA.pdf`
  - [S3/开放规范] 交叉印证：本地文件 `6B_2024_直流AI设施模块化规范_OCP.pdf`（35°C 进风上限、65°C 液体上限）
  - [S3/社区规范] 对照：本地文件 `5B_2024_芯片冷却液温度路线图_OCP.pdf`（30°C 效率拐点）、`6B_2024_CDU测试方法与额定_OCP.pdf`（W40 即 40°C 设施水温基准、逼近温差 ATD 5°C）
  - [数据层] indicators:coolant_temp_c ｜ companies:nvidia
- **口径提醒**：
  - **41°C 进 CDU 一项原文带问号（"41C water to CDU, 36C to be safe?"）**，是作者在演示中提出的待定值而非定稿参数，引用时必须保留这一不确定性，不可写成确定的 41°C。
  - 45°C 是**进 IT 的最高**水温（max water to IT），不是设计工况；65°C 是回水温度。
  - ASHRAE 的 W 类命名法（W27/W32/W40/W45）中的数字即设施侧供水温度上限（摄氏度），读本批任何液冷材料前应先掌握该口径，见 `5B_2024_OCP与ASHRAE协作路线_OCP.pdf`。
- **待办**：把 41/45/65°C 与 18/25/40°C 两条链补入指标层；需跟踪 41°C 是否在 GB200 正式量产文档中被改为 36°C。

## 拟新增 M09-F? 每机架 8 个电源架做 N+1、4-to-make-3 母线槽，单馈线故障工况 207kWac

- **状态**：draft ｜ **修订**：2026-08-16 ｜ **触发器**：indicators:rack_power_kw、periodic:180d
- **结论**：GB200 机架的供电冗余方案被完整给出：**每个电源架向机架直流母排提供 33kW**；EDP 功率需求需 **6 个在线电源架（N=6）**，为满足 N+1 可用性**机架内实际部署 8 个**。母线槽有两套方案——**方案一为 4 条头顶 AC 母线槽、4-to-make-3 配置、每条带 2 个电源架**，任一母线槽失电后仍有 6 个电源架带电，**馈线故障工况下为 207kWac**；**方案二为 2 条母线槽、2-to-make-1 配置、每条带 4 个电源架**，任一母线槽失电后仅剩 4 个带电，**集群可能出现轻微性能降级**直至恢复 6 个，**馈线故障工况下为 138kWac**。这是本库第一份把「AI 机架的供电冗余怎么配、故障时掉到多少」讲到可直接照做的材料。
- **论证**：
  - 8 个 × 33kW = 264kW 的装机能力，服务 130kW GPU + 14kW 配套的负载，冗余系数约 1.8——但真正的约束不是总容量而是**母线槽拓扑**：方案二总容量与方案一相同，却因每条母线槽挂 4 个电源架而在单点故障时掉到 4/6，直接导致算力降级。**同样的设备，接线方式不同，可用性差一档**。
  - 33kW/电源架这一数字与 Meta 的 ORv3 HPR 完全对齐：本库同批 `7B_2024_ORv3高功率机架生态_Meta.pdf` 给出 HPR 的 **PSU 架 33kW（6×5.5kW PSU）**。说明 NVIDIA 直接复用了 OCP 的 HPR 电源架规格，而非自定义——这对判断供应链通用性很重要。
  - 另一条容易被忽略但很实在的设计要求：**CDU 由独立的机械动力块（mechanical power block）供电**，目的是隔离泵电机引起的电能质量问题与谐波。即冷却设备不能挂在 IT 供电回路上。
  - 网络与管理机架按 **2N 跨 4 条母线槽负载均衡**，与计算机架的 N+1 不同档——说明网络侧的可用性要求更高。
- **证据**：
  - [S3/厂商一手设计指导] NVIDIA《Deploying the AI Factory》OCP2024 — 本地文件 `8B_2024_GB200机房设计指导_NVIDIA.pdf`
  - [S3/超大规模厂商一手] 交叉印证：本地文件 `7B_2024_ORv3高功率机架生态_Meta.pdf`（PSU 架 33kW = 6×5.5kW、BBU 架 33kW、母排实测 30°C 温升下 155kW）
  - [S3/超大规模厂商一手] 相关：本地文件 `7B_2024_下一代ORv3电源规格_OCP.pdf`（HPR2 PSU 10kW、电源架由 33kW 提升至 60kW、BBU 触发时序 4ms）
  - [数据层] companies:nvidia ｜ companies:meta ｜ indicators:rack_power_kw
- **口径提醒**：
  - **207kWac 与 138kWac 是「馈线故障工况下」的值**（in a feed fault），不是正常运行功率，不可当作机架功耗引用。
  - N=6 是「EDP 功率需求」所需的在线电源架数，EDP 的具体定义未在提取文本中展开，标 [来源待核]。
  - 方案二的「轻微性能降级」是原文表述（MAY experience slight performance degradation），属定性判断，未给出降级幅度。
- **待办**：需确认 207kWac / 138kWac 与 130kW GPU + 14kW 配套之间的换算关系（前者为交流侧含损耗与冗余，后者为直流负载侧）；建议在合并时把 33kW 电源架这一规格与 Meta ORv3 HPR 条目做显式互链。

## 供后续消化的连带线索（不单独立条）

- **SuperPOD 规模阶梯**：按 GPU 数量定型——**288 GPU（4 套 DGX GB200 系统）、576 GPU（8 套）、1152 GPU（16 套）**，更大规模需与 NVIDIA 客户团队确认。可作为 M05 集群规模分档的锚点。
- **线缆路由**：行间与行内的铜缆与光缆走**机架正面上方桥架**，且须避开电力与管路路径。这条看似琐碎，但在 130kW 机架同时要走强电、液冷管与高密度光缆的条件下，是实际施工中最容易出冲突的地方，对 M10 总包有直接价值。
- **机架基础**：所有机架基于 **OCP ORv3** 与 NVIDIA 的 **MGX** 贡献，原文明确说明这样做是为了让 DCF（设施方）看到方案如何规模化——即 NVIDIA 有意把 AI 工厂的设施接口标准化在 OCP 生态内，而非自建封闭标准。
