# 数据中心成本重估：钱花在哪里，价值在哪里兑现

数据中心的成本，常常以一个很有冲击力的数字出现：每MW造价、每柜价格、每GPU小时，或者一座园区的总投资。数字都可能真实，却回答着不同的问题。把它们放在一起比较，首先需要确认我们买到的是一栋建筑、一段可用功率、一套设备，还是一次按时完成的计算。

这也是AI数据中心成本讨论中最容易错位的地方。土地、电网、冷却和机柜决定项目能否建成；内存、网络与软件决定昂贵设备是否有效工作；利用率、合同和融资期限决定已经交付的能力能否产生现金。一项技术进步可能降低单位计算成本，同时推高单柜投资；一处低电价选址，也可能因为等待接电、网络距离或客户不足而失去优势。

**本文建立一条完整的成本链：资源进入，设施交付，设备运行，任务完成，资金回收。每一段都有自己的成本、分母和时间。只有五段能够衔接，低造价才会成为低成本，低成本才可能成为可持续的服务价格。**

一柜约909万美元、一座1GW设施约473亿美元，将作为文中的一个高密度AI园区算例。它的用途不是代表所有数据中心，而是让机柜、功率、设施和设备能够在同一张表里勾稽。本文同时使用工程造价、运营披露、公共资源规则和本刊模型，从不同方向检验这条成本链。[1–23,27–47]

==造价不是答案，分母才是。== 同一笔支出除以接入MW、平均负荷、有效设备小时或合格任务，会得到完全不同的经济含义。后文所有比较都先说明资产边界、容量边界和时间区间，再讨论数字大小。

[[FIG:cost_chain]]

[[FIG:accounts]]


@@PART:I|成本从哪里来

## 01 / 成本边界：先确认是谁的账，再讨论贵不贵

“一个数据中心投资多少钱”至少可能指四种不同对象：一栋有供电条件的建筑、一座可交付的托管设施、一套装有计算设备的集群，以及持续提供计算服务的业务。它们相互衔接，成本范围却并不相同。

设施业主主要投入土地、建筑、供配电、冷却和接入系统。算力运营商还需要采购服务器、网络、存储和软件，组织任务调度与客户服务。最终客户支付的是租赁或服务账单，其中通常还包含供应商利润、风险准备和服务承诺。

地方政府与公用事业机构则可能承担园区之外的道路、变电站、输水设施及其他配套。部分费用可以通过合同、电价、税收或专项收费回收；部分风险要等到项目运行甚至退出时才显现。

把这些支出直接相加，也可能重复计算。云服务商支付给托管商的租金，是云服务商的成本、托管商的收入；如果已经纳入托管设施的原始建设与运营成本，合并观察时就不能再把全部租金作为新增社会资源消耗。

| 常见指标 | 能说明什么 | 必须补充的条件 |
| --- | --- | --- |
| 美元/MW IT | 设施投资强度 | 土地、接入、税费、专业费用、IT是否包含 |
| 元或美元/kW/月 | 约定容量的租赁价格 | 电费、网络、起租、最低承诺、递增条款 |
| 美元/设备小时 | 某配置的时间成本或售价 | 硬件版本、网络、软件、可用性、计费方式 |
| 元/百万Token | 特定推理服务的单位费用 | 模型、输入输出、缓存、质量、并发与时延 |
| 元/合格任务 | 客户得到结果的成本 | 成功标准、重试、人工复核与失败处理 |

其中最容易被忽略的是MW的定义。公用事业接入容量、关键IT容量、已安装设备铭牌容量和实际平均功率并不等价。100MW IT园区如果全年平均IT负荷为70MW、全年PUE为1.25，则平均设施功率为87.5MW；125MW只是按同一PUE外推的满载功率，不能当成全年持续用电。

MVA还涉及功率因数。机柜数量则涉及每柜配置。任何脱离这些条件的“每座”“每柜”“每MW”比较，都可能把设施大小和服务能力混在一起。

成本分析应先写清六个字段：**资产边界、容量边界、服务标准、时间区间、币种税费、承担主体**。这一步并不复杂，却决定后面的精确数字是否有意义。

[[CALLOUT:第一层 / 边界|先问“是谁的账、买到了什么”，再问“贵不贵”。边界没有写清，精确数字只会把误差表达得更漂亮。]]

## 02 / 一座1GW园区：先分功率，再算机柜

为了把不同成本放进同一张图，本文选择一套2026年Vera Rubin NVL72成本研究作为高密度园区样本。样本给出的核心输入为：单柜设备约909.3万美元、机柜额定功率220kW、PUE 1.15、计算机柜占IT设备功率90%，另计112亿美元机电设施和38亿美元土地与建筑。[23]

这些数字来自Bernstein于2026年6月发布的一份供应链研究，主要依据渠道调查、专家访谈和配置假设。本文只把它当作一组**可复算的研究输入**，不是已签采购合同，也不是任何国家的通用造价。真正需要建立的，是功率、机柜数量与总投资之间的算术关系。

第一步是明确“1GW”。在这组输入中，1GW指==设施总功率预算==：约869.6MW分配给IT，其中约782.6MW属于计算机柜；其余约87.0MW留给其他IT设备，约130.4MW属于设施开销。

[[FIG:facility_budget]]

计算机柜占总设施功率的比例为90%÷1.15，约78.26%。再按每柜220kW计算，可配置约3,557柜。不能把剩余约22%全部叫作冷却用电；其中还有其他IT设备、配电损耗和辅助负荷。

第二步是预算。3,557柜乘以909.3万美元，设备预算约323.44亿美元；再加112亿美元机电和38亿美元土地与建筑，合计约473.44亿美元，按展示精度取整为473亿美元。

[[FIG:rubin_bridge]]

如果直接用1GW÷220kW，则会得到4,545柜，把全部设施功率都给了计算机柜。设备数量高估约28%，设备预算多出约90亿美元。分母错了，后面的小数点并不能提高准确性。

这张账还需要防止重复：150亿美元的物理设施已经包含在总额中；909.3万美元的机柜成本又含有网络和存储分摊。这里的“每柜”是一种成本归集口径，并不保证每一项分摊设备都物理安装在同一机柜里。若另外采购独立电厂、共享存储或更高等级冗余，需要先检查是否已经计入。

### 机柜不是一颗GPU：钱在系统里汇合

这组样本将Rubin GPU列为**不含HBM的396万美元**。HBM另列109.3万美元；CPU及CPU DRAM合计98.2万美元；直连存储128.2万美元；网络126.7万美元。机柜内的电源、冷却、机架和其他项目继续单列。[23]

[[FIG:rack_bom]]

按这一口径，HBM、CPU DRAM和NAND三类内存及存储合计317.7万美元，约占机柜预算35%。GPU不含HBM约占43.5%。把396万美元标成“GPU含HBM”，同时漏掉CPU DRAM，会让整张成本结构图失真。

这份BOM中各项的确定性并不相同：GPU与CPU价格来自报道及渠道，存储配置包含研究假设，部分机架与其他费用把握更低。展示分项相加为909.2万美元，比总额少0.1万美元；本文保留这一精度差异，不把舍入尾差编成一项新设备。

以前传播的“GB200每柜590万美元”含有物理设施分摊，不能与此处纯设备及其分摊口径直接对比。讨论代际变化，应采用边界一致的输入，而不是把不同月份、不同范围的标题数字拼在一起。[24]

还有一个容易被忽略的结果：在1GW设施预算下，PUE降低可容纳更多IT设备，全部装满时设备CapEx反而可能增加。因此，**每GW投资上升既可能来自涨价，也可能来自更多可交付算力**。总投资上升与单位成本下降，可以同时发生。

## 03 / 一柜三种存储：价格上涨只是故事的一半

NVIDIA现行官方规格显示，GB200 NVL72包含72颗GPU、36颗CPU，GPU内存13.4TB、CPU内存17TB。Vera Rubin NVL72仍是72颗GPU和36颗CPU，但GPU内存升至20.7TB HBM4，CPU内存最高54TB LPDDR5X。[25–26]

这意味着，CPU和GPU数量不变，不代表其他物料价值不变。按两代公开容量计算，GPU内存增加约54%，CPU内存的最高配置增至约3.18倍。后者是“达到原来的318%”，增幅约218%；写成“增长318%”又会多算一倍的原始基数。

[[FIG:memory]]

HBM紧贴GPU，承担高带宽数据供给；CPU侧DRAM服务主机运行与数据处理；NAND通常属于本地SSD、缓存或存储层。三者可相互协作，却不能把GB、TB简单相加成一种可替代的“内存”。容量、带宽、访问时延、耐久性和价格曲线都不同。

[[FIG:memory_layers]]

因此，一张可信BOM至少需要四列：**容量或数量、单位价格、所在边界、对应时间**。例如，GPU报价是否已经包含HBM？网络报价是否包含机架内NVLink？SSD报价是裸NAND的物料价值，还是带控制器、固件、保修和供应商利润的整盘价格？

一组供应链估算采用16.63美元/GB作为历史参考价；对2027年HBM4供货价格预测为48美元/GB，再假设向客户传导成本并加约10%，得到52.8美元/GB。[23] 这不是现货报价，而是一条由上游价格走向整机采购价的假设路径。

[[FIG:hbm_pricing]]

在20,700GB的固定容量下，16.63美元对应约34.42万美元，52.8美元对应约109.30万美元，与原表109.3万美元基本一致。两种假设下单柜差额约**74.87万美元**，3,557柜合计约26.63亿美元。这只是HBM单价变化的影响，不能独立解释从800万美元到909万美元的全部价差。

同一成本样本还假设54TB CPU DRAM，并用14.85美元/GB估计其价值，约80.2万美元。54TB是满配情景；实际客户也可能降低初始配置、以后扩容。因此，存储价格不是唯一变量，容量配置和采购时点也会改变最终订单。

NAND则更需要谨慎。样本把2,248TB本地存储和1,217TB ICMS存储合计为约3.465PB，按约0.37美元/GB推导出约128.2万美元；其中容量包含研究者估计。它不是NVIDIA保证每柜交付3.5PB SSD的官方规格，也不是包含控制器、固件与服务的正式报价。[23]

原始材料将某项ICMS增量写为16.9GB/GPU，但表格1,217TB÷72约为16.9TB/GPU，存在千倍的单位冲突。本文采用表格内部可勾稽的容量解释估算方法，并保留其假设性质，不传播有冲突的正文单位。

还应区分采购者与供应商视角。对运营商，采购价是资本支出；对设备供应商，同一张发票包含物料成本和毛利。已经按整机采购价计算后，再把HBM、晶圆代工和封装价值全部加上去，会把产业链内部交易重复计入园区投资。

[[FIG:supply_chain]]

这对“英伟达赚走了多少”同样适用。用GPU支出份额乘某一季度公司毛利率，只能得到带有强假设的利润分摊情景；公司整体毛利率并不是某款芯片的已披露毛利率，毛利也不是净利润或自由现金流。==园区成本与产业链收入是两张表==，可以连接，但不能直接相加。

[[CALLOUT:第二层 / 设备|单柜价格是系统配置的结果。GPU、内存、存储与网络任何一项变化，都可能同时改变采购额和有效产出。]]

@@PART:II|系统如何改变账单

## 04 / 网络的回报，应当在任务完成时间里寻找

训练集群同时存在至少三类连接：CPU与GPU的主机连接、机架内或大规模加速域中的scale-up互连，以及跨机架的scale-out网络。它们解决的通信距离、协议和带宽问题不同。“网络成本”这一行若不拆开，既无法发现重复计价，也无法识别削减预算的真实后果。

在前述Rubin成本样本中，scale-up约87.1万美元，包括NVLink交换、线缆、背板及其他；scale-out约39.6万美元，包括Spectrum-X交换和其他以太网部分，两者合计126.7万美元。[23]

[[FIG:network_budget]]

这部分预算相当于机柜总额的约13.9%。其中哪些设备按柜分摊、哪些跨柜共享，会随拓扑与供应商方案改变。削减一行交换机预算，并不自动意味着园区投资同额减少；网卡、光模块、线缆、额外跳数和运行损失可能在其他科目出现。

对于稠密模型训练，梯度同步和并行切分会带来集体通信；对于MoE模型，路由至不同专家的数据交换还会加剧负载不均。链路快，并不意味着整个任务一定快。拥塞、最慢节点、存储供数、故障重试和软件调度，都可能让昂贵GPU等待。

用一个独立算例说明网络的经济性：若一项训练任务需要10,000个理想计算小时，网络与调度开销使实际墙钟时间成为12,500小时，那么有效率为80%。把实际时间降到11,111小时，相当于有效率提高到90%，该任务占用时间减少约11.1%。如果释放的时间能继续服务其他任务，网络改善会产生可收费产出；如果没有后续需求，释放时间不能直接全部计为新增收入。

这也是单看GPU标称FLOPS不足的原因。GB200官网把FP8性能720PFLOPS标为稀疏口径，dense为其一半；Rubin官网的FP8/FP6训练是1,260PFLOPS dense。同口径比较为1,260÷360＝3.5倍。Rubin另一个2,520PFLOPS数字对应NVFP4训练dense。**精度、稀疏性、模型质量和工作负载，是性能比较不可省略的列。**[25–26]

即便理论吞吐提升3.5倍，也不意味着每项服务的成本下降至原来的1/3.5。更大的模型、更长上下文、更严格的响应时间，可能把硬件进步重新消耗掉。对交互推理，大批处理有利于总吞吐，却可能增加排队或单用户等待；对离线任务，接受更长时延则可能提升集群经济性。

网络采购应当向前连接配置与拓扑，向后连接任务时长、有效吞吐和故障恢复。评估InfiniBand、以太网或其他方案时，需要在同模型、同质量和同服务目标下测试。==网络的价值，最终体现在少等待、少重试和更快完成任务。==

## 05 / AI设备：昂贵的不只是GPU，还有让它们一起工作

计算集群的采购清单至少包含加速器服务器、CPU与内存、存储、网卡或DPU、交换机、光模块及线缆，还包括备件、支持和软件。整机报价可能已经覆盖部分CPU、内存、网卡和机架内互联，因此逐项拆解时需要核对包含关系。

网络还要区分机架内互联、集群横向互联、存储网络和园区外部连接。某套机架系统的高带宽，并不能自动代表多机架训练时仍有同样的通信条件。网络采购节省如果导致大批设备等待数据，账面上少花的钱可能被低效设备时间抵消。[7–8]

### 一柜贵了一倍，为什么每GW投资只增加约17%？

在边界一致的代际样本中，GB200与Rubin机柜估价分别为429.6万和909.3万美元，后者约高111.7%；机柜功率则由132kW增至220kW。在同一设施总功率及相同功率分配假设下，每GW机柜数从5,929降至3,557，约减少40%。[23]

所以不能把单柜涨幅直接乘到园区总投资上。按原表，每GW设备预算从255亿增至323亿美元，设施预算仍取150亿美元，总额由405亿增至473亿美元，按展示值计算约增加**16.8%**。

[[FIG:generation_compare]]

这既不是“芯片更贵所以算力必然更贵”，也不是“新芯片更快所以投资自然下降”。按两代当前官网同为FP8 dense的规格，结合报告机柜数，理论每GW峰值计算能力约为原来的2.10倍；再除以1.168倍的投资，对应理论峰值算力/资本约1.80倍。这里连接了报告成本情景与同口径硬件规格，仍需通过实际质量、吞吐和时延测试判断服务回报。[23,25–26]

原始说明写有Rubin周期每GW成本增长9%，但与附表405亿至473亿美元的数值不一致；其性能表也混用了FP8与FP16标签。本文采用可复算的代际变化，并对理论性能统一口径，不沿用冲突标签。

### 更短的设备寿命，会进一步改变年度成本结构

Epoch AI在2026年5月公布的1GW IT容量模型，为这一问题提供了参考。该情景采用GB200 NVL72系统，初始资本支出约379亿美元，年化资本成本与运营支出合计约85亿美元；服务器约占年化总成本的60%。它是美国超大规模运营商的建模情景，并非某一个项目的决算。[4]

[[FIG:epoch]]

这一结果最值得借鉴的是资产寿命的处理。建筑、供电设施和IT设备的使用周期不同，不能用同一个折旧年限，把一笔总投资平均摊开。服务器与网络越昂贵、经济寿命越短，年化成本中IT资本的权重就越高。

设备的**会计折旧年限、物理可运行年限和经济使用年限**是三个概念。设备还能开机，并不保证它在单位任务成本、软件兼容或客户需求方面继续有竞争力；反过来，新一代产品发布，也不意味着旧设备必须立即退出。低要求推理、批处理或不同客户合同，可能提供第二阶段用途。

决定是否更换设备，应比较未来仍需支付的增量费用、迁移成本、旧设备可实现的残值，以及新设备在同等质量任务上的实际产出。已经支付且不可收回的历史采购款，是理解投资回报的重要信息，却不应直接代替下一次采购决策的比较基准。

对于高密度系统，设施与IT也不能完全分开决策。服务器更换可能需要更大电流、更高供水温度或不同液路条件。若采购完成后才发现原机房无法接入，新设备的优势就要先支付一次改造与等待成本。

### Rubin案例：每小时更贵，怎样才会让每次服务更便宜？

一项2026年7月的推理TCO研究，把资本、设施和运行费用折算为运营商持有设备的每GPU小时成本：GB200为1.84美元、GB300为2.36美元、Rubin为3.57美元。这是模型估算，**不是云租赁报价，也不是已经审计的项目决算**。[41]

由此可以建立一道明确的经济门槛。3.57÷1.84约为1.94：若沿用报告成本边界和设备时间口径，Rubin每GPU在同一质量与时延要求下的有效吞吐，需要达到GB200的约1.94倍，单位产出成本才能打平。高于这一门槛才形成成本优势，低于门槛则相反。这比笼统地说“新芯片性能更强”更接近采购问题。

[[FIG:rubin_threshold]]

实测比较还需要检查基线。CoreWeave在2026年7月公布过Rubin相对Blackwell每兆瓦Token吞吐约10倍的供应商测试结果；该指标约束了交互速度，但它仍是**功率效率指标**。[42] 对测试版本的进一步核对显示，演示中的2025年GB200基线与2026年7月软件栈下的GB200、GB300并不处于同一优化时点；使用较早基线会得到更大的增益。[41]

这给采购评估增加了一个必要步骤：除了比较芯片代际，还应比较测试日期、软件版本、量化、输入输出长度及服务速度。同一款硬件的软件优化，会改变新设备必须超过的门槛。

本次取得的Rubin资料中，部分性能图的更新日期与正文日期不一致；外部供应商数据也有未独立验证的说明。因此，本文采用正文与表格一致的持有成本输入，独立计算打平门槛，不把有版本疑问的整条性能曲线当作确定性的采购收益。约1.94倍是一项条件计算，**不是对Rubin实际交付性能的预测**。

## 06 / 工程造价：机房是多套系统共同交付的结果

一份可用于项目决策的设施预算，不能只列土建、机电和其他三项。需要继续拆到==能够询价、安排工期、确认责任和验收==的系统层级。

土地费用之外，要考虑地质、洪水与排水条件、道路、场平以及许可。建筑费用之外，要考虑楼板荷载、运输与吊装路线、防火分区、设备更换通道和后期扩容空间。廉价土地如果需要复杂地基或很长的外线，取得成本低并不必然转化为低开发成本。

电气系统包含外部接入、变电站、变压器、开关设备、UPS与电池、备用发电机、母线及末端配电。热管理系统包含冷源、散热端、泵与管路、换热器、CDU和控制。两者之外，消防、安防、监控、通信和调试也有独立预算。[5–6]

[[FIG:engineering]]

冗余设计会改变投资，但不能机械地把“N+1”翻译为“多买一套机房”。假设某一功能单元需要四台设备承担满载，N+1就是配置五台，设备数量增加25%；若两台设备承担满载，增加一台则是50%。这只是设备数量算例，尚未包括电源路径、管网、维护隔离和共同故障点。

同样，“2N”描述的是特定系统的配置关系，不是整座项目成本自动翻倍。认证等级、拓扑冗余与客户最终可用性也需要分别核查。把一个等级写进宣传材料，不能代替设计审查、综合调试和运行程序。

分期建设会进一步改变成本归属。首期可能先承担总变电站、主干管网和控制平台，后期则复用部分资产。若把首期全部共享投入除以首期IT容量，再与成熟园区后期扩容比较，就会高估前者的“低效率”。反过来，如果将尚未签约的全部远期容量提前放进分母，也会让当前造价显得过低。

还有一类费用经常被推迟认识：设计与项目管理、集成验证、保险、税费、运输、承包商管理与利润、建设风险准备。预算中省略这些项目不会让它们消失，只会使它们更晚进入决算。

## 07 / 同样叫“每MW造价”，报告为什么会差这么多

Turner & Townsend的2025成本指数，以30—50MW IT负荷的风冷定制超大规模设施为基准。方法说明排除了土地、utility works、异常地基、场地工程、有源IT设备和专业服务费用等项目。报告中的单价，适合在这个限定范围内比较。[2]

戴德梁行2026亚太指南的设施假设则是20英亩地块上的50MW IT负荷低层超大规模数据中心。它分别列示土地、Powered Shell与Data Hall Fit Out，并给出低、中、高规格；方法页包含专业费用及多类设施设备，但排除客户特定成本与有源运营IT设备。[1]

前者排除的一些费用，可能出现在后者的口径内。两份报告都提供有价值的基准，但不能只因为单位都是美元/MW，就把数字放进一张排序表。

进一步看亚太指南，其2026版土地估算调整了集群划分及适用于数据中心的地块筛选。报告明确建议土地价格按时点理解，避免直接作跨版同比。美元换算通常使用2026年2月汇率，也不等于9月签约时的汇率。[1]

[[FIG:apac]]

图中的区间来自同一份报告，因此具备一定比较基础。但低、中、高对应不同建设规格，并非某一报价的统计置信区间。中国内地一行对应报告所列北京、上海、深圳与天津市场组；日本一行覆盖东京与大阪。它们都不能扩写成全国每个城市的成交价。

例如，中国内地市场组的建设基准中值为每MW 710万美元，新加坡为1,440万美元。这个差距可以提示设施建造条件不同，不能证明同样的AI任务放在前者就一定便宜一半。服务器采购、跨境数据流动、软件生态、网络时延和有效利用率，都还没有进入这个比较。

**跨市场比较的正确顺序，是先调节成本范围，再调节服务条件，最后才比较价格。**如果一份资料无法确认土地和接入是否计入，可以暂不合并，保留单独的观察栏。

## 08 / 从54V到800V：电源成本如何跨越IT与机电边界

高密度机架正在使电源成为架构问题。NVIDIA在2025年公布的800VDC路线中，把更高电压的配电、集中整流、机架内DC/DC及故障保护作为整体设计讨论，目标面向更高功率机柜。它同时指出，保护、维护与人员训练仍需解决。[27]

在直流支路上，P＝VI。220kW若全部经54V输送，理论电流约4,074A；若在800V段输送，则约275A，相差14.8倍。这只是忽略转换损耗、未拆并联支路的物理说明，不是某款产品实际母线电流，也不能把电流降幅直接写成全园区节电比例。

[[FIG:voltage]]

原始BOM还显示，机柜电源内容由GB200的4.4万美元增至Rubin的15万美元，约为3.41倍；冷却由5.1万增至15.8万美元，约为3.10倍。二者增长都快于机柜总额的约2.12倍，但这是报告配置下的部件预算变化，不能单凭这组数字把增量全部归因于800V。[23]

[[FIG:power_content]]

更高电压可以缓解特定线路的铜材、空间和损耗约束，但GPU最终仍需要低电压供电。转换环节被重新布置，保护装置、绝缘、开断能力、接地、维护隔离和备用策略也要重新设计。少了一个机架内模块，不代表它对应的全部成本都消失。

从采购组织看，原来包含在服务器报价内的电源，可能转移到行级或设施级系统。服务器单价下降与机电预算上涨，可能发生在同一方案中。若分属不同采购团队，还会出现IT预算看似节约、总投资却没有下降的情况。

对存量机房，问题更进一步：变压器、母线、桥架、楼板、冷却环路和安全操作规程能否继续使用？若需要停机改造，应把迁移时间、客户影响和剩余资产损失一起纳入。新建园区的最优架构，未必是已运营机房的最低成本升级路径。

所以，800V值得跟踪的量化指标是：相同可交付负荷下的系统投资、整条供电链效率、可维护性，以及扩容期间损失的服务。供应商声称的“最高节省比例”仍需对应参考设计和测试边界。[27]

[[CALLOUT:第三层 / 系统|更高密度会重写网络、电源、冷却和建筑接口。设备升级是否有价值，要看整套系统能否一起交付。]]

@@PART:III|资源、运行与时间

## 09 / 电费：低单价不等于低账单

一张完整电费账单，需要把电量费、计费需量或容量费用、输配电、燃料调整、税费以及合同最低收费分别列示。某些合同已把部分项目并入到户价，另一些则分项结算；重复添加和遗漏添加都很常见。

电量费取决于每个时段实际使用的kWh。需量费用通常取决于约定方式测得或保底计收的kW/kVA。一个以kWh表示、另一个以kW或kVA表示，不能只拿“电价下降了几分钱”概括整张账单。

迪拜DEWA公开阶梯费率页就是一个具体例子：工业用电每月超过10,000kWh的部分列价为0.380迪拉姆/kWh；2026年9月燃料附加为0.060迪拉姆/kWh，另标明5%增值税。对落入该档的增量用电，两项合计为税前0.440迪拉姆/kWh、含税0.462迪拉姆/kWh。[11]

这不是所有迪拜数据中心的统一成交价。优惠资格、特殊合同、计量及其他适用条款仍需核对；可以抵扣的税和不可抵扣税，在经济成本中也应分开。这个例子的意义在于：只抄0.380，账单就已经不完整。

[[FIG:power]]

在本文100MW假设园区中，平均IT功率负荷70%、全年PUE 1.25，对应年用电量7.665亿kWh。假设电量单价为0.08美元/kWh，电量费为6,132万美元；计费需量固定125,000kW、费率12美元/kW/月，则另有1,800万美元。

两者合计7,932万美元，摊到实际电量约为0.1035美元/kWh。此时再拿0.08与另一个项目的含容量费到户价比较，就会低估本园区的实际支出。这个算例尚未引入峰谷变化与燃料调整，真实账单应按月、按适用时段展开。

购电协议也需要完整建账。PPA可以改变价格与风险的分配，却未必替代输配电、偏差结算、绿证、备用及接入费用。年度购买足量可再生能源，与每个运行时段都获得相同质量的可用电力，是两种不同承诺。

自备燃气发电同样需要计算资本投入、燃料及管道、维护、排放许可、备用配置和融资。如果主要为了提前投运，比较对象还应包含等待电网的时间成本。把燃料价直接写成自备电的完整电价，或者把远期电源路线图当成今日可交付产品，都会夸大优势。

## 10 / 自备电厂：把电网等待换成另一套资本预算

当接入进度不能匹配设备交付，自备电源可能成为项目方案。但从电网购电转为自发电，并没有消除能源成本，而是把部分成本从电价转到设备、燃料、运维和项目风险。

EIA《2026年度能源展望》的统一建模假设，给出单轴联合循环机组隔夜造价1,086美元/kW、热耗6,226Btu/kWh、固定运维16.23美元/kW·年、可变运维3.49美元/MWh，币值为2025美元。该表是长期模型输入，排除建设期利息和部分区域差异；它不是2026年某个加急数据中心项目可直接获得的EPC报价。[28]

使用这些参数，另设25年寿命、8%资金成本、85%容量因子，得到资本回收与固定运维合计约15.84美元/MWh。天然气分别取3、6、9美元/MMBtu，燃料费用约18.68、37.36、56.03美元/MWh；加可变运维后，发电成本约38.01、56.69、75.37美元/MWh。

[[FIG:generation]]

这个算例的用途是识别价格驱动，而不是证明自发电一定更便宜。它尚未加入燃气接入、额外场地、备用与黑启动、排放控制、输配电损耗、税费和停机时的替代供电。85%的年容量因子也不等于85%可用性，更不等于连续服务保证。

如果把隔夜造价改成2,500美元/kW，其他条件不变，气价6美元时成本约74.48美元/MWh。这个2,500美元同样是压力测试假设。相较基准，单是资本项改变就增加约17.79美元/MWh，显示采购时点和交付条件足以重写“便宜天然气”的优势。

太阳能、风电及储能需要另一套逐小时模型。年发电量相等不能保证每小时覆盖负荷，储能功率MW与储能电量MWh也不能互换。若1GW设施需要连续覆盖4小时，仅负荷端就是4GWh能量；考虑放电深度、转换损耗、备用与设备衰减，电池铭牌容量通常还要另算。

能源方案应与计算调度共同优化。可延迟批任务或训练检查点，可能提供负荷弹性；需要低时延和高可用的在线推理，则承受不同约束。停用设备节省的电费，与因此减少的服务贡献，应在同一时段比较。

### 1GW的IT负荷，为什么可能需要1.68GW发电装机？

此前算例的85%容量因子，需要放回项目运行方式中检验。一项面向数据中心现场燃气发电的研究采用另一套配置：在一组工业燃机情景中，1,000MW IT容量乘以峰值PUE 1.40，再乘以1.20的装机冗余系数，需要1,680MW发电装机。[43]

但平均IT功率负荷若为80%，全年平均PUE为1.25，平均设施负荷只有1,000MW。两者相除，发电装机的平均利用程度约为**59.5%**。这里同时出现1,000MW IT容量和1,000MW平均设施负荷，只是参数相乘后数值相同，二者定义不同。

[[FIG:gas_reserve]]

备用设备没有消失，只是在多数时段不承担满负荷发电。建设和固定维护费用仍要由实际发出的电量分摊。1.20只是该情景的装机系数，不能单独证明已经达到某一可靠性等级；机组数量、降额、检修和故障相关性仍要进入可靠性模型。

该报告工业燃机两组情景的全成本估计约为90—134美元/MWh，采用4美元/MMBtu气价及9%资本成本率，同时改变了装机、热耗、寿命等条件。[43] 它与前面的联合循环算例技术路线和预算边界不同，不能把差额全部解释为冗余的价格，更不能选较低的一项作为任何园区的通用电价。

对开发商而言，真正要比较的是同一交付期限、供电可靠性与负荷曲线下的完整方案：电网接入、自备主供、过渡发电或组合供电。自备发电可能提前收入起点，也可能增加长期固定成本；两项应同时进入现金流。

## 11 / 冷却与水：需要同时优化几张账

液冷描述的是热量从设备中移出的方式；它没有自动回答热量最终通过什么设施排到环境中。冷板、CDU、设施水环路、冷却塔、干冷器或冷机之间，仍有不同的组合。[6]

闭式液路可以减少某一环节的补水需求，但园区最终散热如果使用蒸发冷却，仍然可能耗水。干冷器降低现场蒸发用水，在炎热天气下却可能需要更大的设备面积、更高风机功率或额外冷源。比较时需要固定气候条件、IT负荷及服务温度。

[[FIG:cooling]]

PUE是设施总用电与IT用电的比值。它帮助观察供配电、冷却及其他设施开销，但==不衡量每单位IT电力完成了多少合格计算==。假如IT功率下降得更快，而冷却等固定用电暂时没有同比下降，**PUE甚至可能变差，同时总电量下降**。

因此，节能评估应同时列示IT电量、设施电量、PUE和业务产出。新建项目的设计PUE、单次满载测试、某个月的运行PUE和全年实测PUE，也不宜混用。

水需要至少保留两层指标：现场取用或耗用的水，以及电力生产等上游环节对应的间接用水。取水后回排的部分与蒸发消耗的部分，对当地资源影响不同。将不同定义的WUE相加，可能造成重复或不完整统计。[18]

本文模型假设现场水指标为每kWh IT用电0.8升、供水单价2美元/立方米，对应每年约49.1万立方米、98.1万美元。它只是现场水费算例，不含间接用水，也不是任何地区的配水许可。水费在总成本中很小，不能推出用水保障不重要：一种费用占比低的资源，仍可能成为无法替代的运行条件。

从投资角度判断冷却改造，需要比较增加的资本年化费用、维护与水处理费用，以及省下的电量和其他可兑现收益。若一套方案每年减少500万美元电费，却增加800万美元资本年化与维保成本，仅靠电费节省就不足以证明经济性；提高功率密度或释放可收费容量，则需要另列收益，不能漏掉，也不能预先假定。

## 12 / 运维与更新：稳定运行也在持续消耗资本

投产后的支出，不止电与水。设施人员、外包维护、备件、监控、安全、保险、财产相关税项、软件许可、网络连接和合规工作，都需要持续预算。GEP关于数据中心维护成本的资料强调了原厂支持、第三方维护及预测性维护等不同组织方式；具体节省幅度则依赖设备与合同，不能直接移植。[9]

这里应分清固定、变动和阶梯式成本。值班与安全岗位通常不会随IT负荷每下降10%就减少10%。设备支持可能按台数或合同期限计费。一个新机房模块启用时，人员、备件和许可费用还可能整段增加。

“维保费已经包含”也不等于设备更新已经包含。更换电池、UPS模块、冷却设备和服务器，涉及不同的寿命、停机窗口、备件和技术兼容。以很低的日常维修预算维持几年，随后一次大规模更新，是现金流的不同安排，不是更换成本消失。

本文采用资产年化方法时，服务器和设施已经分别考虑资本回收。因此，不能再把相同资产的折旧或更新准备作为第二笔完整费用叠加。若改为逐年现金流模型，就应在实际采购和更新年度计入资本支出，并去掉对应的年化资本费用。

故障也有两种经济影响：增加维修、重跑、赔偿等支出，以及减少可交付服务。对同一次故障，如果已经通过更低的有效产出提高单位成本，再把整段“损失收入”作为生产成本加一次，可能高估影响。客户损失、运营商赔偿和供应商责任应按合同分别处理。

保留维修能力还会占用空间、备件与人员。高密度改造若压缩检修通道、增加更换难度，即使节省了机房面积，也可能提高长期作业成本。设计中的“能安装”和运营中的“能安全维护”，需要共同进入成本评审。

一份设备成本研究曾用极少的现场人员说明人工相对设备投资较小，但没有完整交代轮班、外包、设施维护、IT运维和总部支持边界。本文不采用其中“最大数据中心仅8—10人”的数字作为1GW人员预算。[23] 低人工占比可以是资本密集的结果，不能替代岗位、班次及服务范围的测算。

## 13 / 时间与资金：等待不会出现在设备铭牌上

项目工期由最晚完成的关键条件约束。建筑完工、设备到货、送电、冷却调试、网络开通与客户验收不是同一天。提前买齐设备可能降低供货风险，也可能使昂贵资产在仓储或未送电机房中等待。

LBNL在2026年6月发布的研究框架，将大负荷接入问题分成负荷预测、接入、资源规划与采购、市场与运营、成本分摊与费率五个领域。这说明接电进度并不完全是某一台变压器的采购问题，还受到预测与规划流程的约束。[20]

[[FIG:delay]]

假设一个项目已经占用20亿美元资金，资本成本率为8%，单纯延后六个月，对应的资本占用增加约**7,846万美元**。计算为20亿美元×〔1.08的0.5次方－1〕，尚未包含仓储、违约、设备价格变化和客户流失。

这项金额是独立延误算例，不应直接叠加到已包含相同期间资金费用的项目账本。若某份总投资已经资本化了建设期利息，再加同一笔利息会重复计算。

收入延后还要看时间边界。如果客户合同、设备使用寿命和项目结束时间都随交付后移，主要影响可能是折现与资金占用；如果市场窗口固定、合同取消或设备经济寿命无法延后，就可能丢失实际服务机会。不能把所有延后六个月的收入，都统一认定为永久损失。

分期投产是管理这种风险的一种方式：以较小首期验证供电、运行与需求，再继续投入。但分期也可能重复临建设施、增加施工干扰，或降低早期采购议价能力。一次建足与分期建设之间，需要比较已经承诺的客户需求、共享资产费用和扩容可操作性。

资本成本率因此也不是一个简单的财务尾数。长期确定的合同、明确接电安排与可信的履约保证，可能影响融资条件；但这些条件也往往要求更强的承诺和更少的灵活退出空间。较低融资成本有时来自更明确的风险承担。

[[CALLOUT:第四层 / 资源|低电价、低PUE与自备电源都只是条件。它们必须连同接入时间、最低需量、冗余和运行方式一起进入全周期成本。]]

@@PART:IV|产出与资本回收

## 14 / 服务产出：安装完成之后，还有多少能力能够收费

成本分子较容易找到发票，分母却经常只有一张设备清单。已建容量、可交付容量、已租容量、实际上电负荷、设备任务占用率和有效计算产出，是不同层次的信息。

一个托管合同可以锁定机柜或功率，即使客户尚未充分使用；同一组GPU也可能保持很高的占用率，却因数据读取、通信等待或低质量输出而产生较低业务价值。因此，不能用同一个“利用率”同时代替电力负荷、商业出租和计算效率。

有效产出也不宜把一串相互重叠的效率指标随意相乘。假如某个运行日志中的设备有效时间已经扣除了故障与维护，再乘一次可用率，就重复扣减。较可靠的做法，是优先使用实际完成的合格任务量；只能分解建模时，明确每个因子的条件与范围。

对于训练，合理的单位可能是达到相同质量目标的一次作业；对于推理，则需要固定模型、输出质量、输入输出长度、批量、并发、缓存与响应时间。MLCommons的基准文档将任务、精度和延迟约束并列，2026年推出的Endpoints框架也在推进面向服务采购的可比评估。[10]

一百万Token并不天然代表相同的服务。输入与输出、缓存命中与未命中、低延迟交互与离线批处理，所需资源可能不同。面向业务的agent服务还要计算失败、重试、工具调用与人工复核；便宜的一次请求未必对应便宜的一次成功任务。

一个便于理解的关系是：**单位合格产出成本＝同一边界内的全部成本÷满足约定质量与时延的产出量。** ==客户购买的是结果，设备小时只是中间单位。== 如果降低成本同时降低了服务标准，比较表就必须把标准变化一起写出来。

这也解释了为什么软件、存储与网络优化可以产生很大的经济价值。它们不一定降低每台服务器的采购价，却可能增加同样资本每年提供的有效服务。收益仍要通过可复现负载与长期运行数据确认，不能仅用峰值性能演示替代。

### 同一次故障，会牵连64颗还是4,096颗GPU？

一项GPU集群成本研究，把故障发现、恢复检查点、作业重新初始化和备用节点纳入有效产出分析。它提示了一个容易被设备可用率掩盖的差别：故障发生在一台服务器上，损失却可能扩散到整个分布式训练作业。[44]

用一个独立算例说明。假设每60分钟保存一次检查点，故障在间隔内均匀发生，则平均需要重算30分钟工作；发现故障耗时15分钟，重新初始化耗时10分钟。若该故障要求整项作业停止并恢复，一次事件相当于损失55分钟有效设备时间。

[[FIG:job_blast_radius]]

按每GPU小时4美元的假设资源成本，64颗GPU作业对应约235美元，4,096颗则对应约15,019美元。设备单价和恢复时间完全相同，差别来自需要一起等待或重算的设备数量。

这里计算的是失去的有效工作对应多少资源成本，并非额外收到一张同额账单；也未计维修时间、保存检查点的开销及备用节点采购。若年度有效产出已经扣除了这部分损失，不能再把它当成新费用重复加入TCO。

这解释了为什么更贵的存储、较快的故障定位或热备机制，有时能够降低训练总成本。但是否值得，需要同时测量作业规模、故障频率、恢复时间，以及容错机制本身占用的内存、设备和性能。小规模作业与大规模同步训练，不应使用同一套可靠性溢价。

## 15 / 545%究竟是什么：一份在线运行披露的启示

DeepSeek在2025年开源周公开过一段24小时运行统计：平均226.75个H800节点、每节点8颗GPU；按每GPU小时2美元的假设租价，计算成本为87,072美元。对应2025年2月27日中午至28日中午的特定服务窗口，不能当作今天的全行业单位成本。[29]

该披露同时给出一个理论收入：若全部输入输出都按照R1费率收费，收入为562,027美元。于是（收入－假设算力租金）÷假设算力租金约为545%；若改用收入作分母，则为84.5%。两者描述同一组数字，但**545%不是销售净利率**，84.5%也不是已审计的公司利润率。[29]

[[FIG:deepseek]]

披露明确说明，实际收入更低：V3价格较低，网站和App提供免费服务，夜间还有折扣。研究开发、人员、其他平台支出和税费，也不能从这一租金模型中自动视为零。因此，这份材料最值得学习的部分，是对运营条件的具体说明，而不是把一个吸引眼球的百分比放到标题里。

从技术上看，DeepSeek披露了prefill与decode分离、跨节点专家并行、通信与计算重叠，以及负载均衡。它还把夜间推理需求较低时释放的节点用于研究训练。这些做法分别影响每个任务需要多少资源、资源等待多久，以及一天中多少时间能够产生价值。[29]

如果一个集群前半夜没有付费推理任务，但可以服务内部研发，内部使用依然有价值；只是不能把这部分直接按对外零售价确认收入。反过来，客户锁定了容量但暂未跑满，合同收入和物理GPU利用率又可能不同。技术利用率、合同利用率与收入实现率应分别记录。

从每百万Token进一步走到每个合格任务，还需把重试次数、输出长度、工具调用、检索、内容验证和人工复核加回来。一个价格更低但需要更多轮才能完成工作的模型，未必具有更低的业务成本。此时，数据中心成本要与应用质量共同讨论。

## 16 / 一座100MW假设园区：把关系放进同一套模型

为了观察变量之间的关系，我们建立一个100MW IT容量、50,000个参考加速器单元的假设园区。这里的单元仅用于同一配置内部的设备时间核算；平均分配到每单元的IT设计功率为2kW，包含主机及配套分摊，不是某款GPU的芯片TDP。

初始资本支出假设为48.5亿美元：服务器30亿美元，集群网络5亿美元，设施12亿美元，接入工程1亿美元，土地0.5亿美元。服务器金额包含主机、内存和存储等计算系统分摊，不再重复添加这些部件。

| 参数 | 基准假设 | 使用范围 |
| --- | --- | --- |
| 设施与接入经济寿命 | 15年 | 年化资本回收的分析假设 |
| 服务器与集群网络经济寿命 | 5年 | 不代表物理寿命或会计政策 |
| 资本成本率 | 8% | 名义参数；未建税盾及债务结构 |
| 平均IT功率负荷 | 70% | 只用于年度电量与现场水量 |
| 全年PUE | 1.25 | 与同周期IT电量配套 |
| 有效设备时间占比 | 65% | 同配置有效设备服务时间 |
| 其他年度运营费 | 5,500万美元 | 含设施3,500万、IT与业务配套2,000万 |
| 现场水指标与水价 | 0.8升/kWh IT；2美元/m³ | 现场水费；不含上游水足迹 |

所有参数都是透明的研究假设，公开成本报告仅用于理解范围和量级，不能给这组参数赋予“行业平均”的含义。模型不预测收入、税后利润、土地残值变化或任何具体GPU的租赁价格。

对资产采用资本回收系数CRF：当资本成本率为r、寿命为n年时，CRF＝r×(1＋r)^n÷〔(1＋r)^n－1〕。r为零时，CRF为1/n。每类资产的购置成本乘以对应CRF，得到包含资本回收与资金成本的年化金额。

土地不按服务器方式折旧，模型只计算土地占用资金的机会成本。年化资本费用已经包含资金要求，不能再加同一资产的折旧和债务利息。不同寿命资产的年化加总，适合近似持续提供服务的系统；若研究一个固定15年退出的项目，应另外做逐期更新、残值与现金流折现。

[[FIG:model]]

计算结果是：年化资本费用与运营支出合计约11.68亿美元；有效设备服务时间为2.847亿小时，对应每有效设备小时约**4.10美元**。这个结果是内部成本观察单位，不能作为任何GPU的销售报价，也不能直接换算成某个大模型的Token价格。

其中，服务器与集群网络资本年化约8.77亿美元，占**75.1%**；电量费与需量费合计7,932万美元，占**6.8%**。在这组假设中，昂贵IT资产与经济寿命对总成本影响显著。

但如果只看设施及接入、土地、设施运维、水电组成的设施账户，年化费用约2.71亿美元，电力费用占比就升至约**29.2%**。同一座园区、同一笔电费，因为观察主体改变，占比已经完全不同。

**因此，“电费是最大的成本”与“电费只占很小比例”，都需要补上它们所描述的业务边界。**对于持有高价设备的算力运营商，设备资本可能更关键；对于向客户转供电力的设施运营商，用电仍可能是极重要的现金支出与合同风险。

## 17 / 敏感性：哪些变量最值得投入管理精力

模型的价值不在于给出4.10这个小数，而在于观察哪些条件能改变它。以下每次只调整一个变量，其他条件固定；这不是一组联合预测，更不是对任何技术优劣的最终排序。

[[FIG:sensitivity]]

当有效设备时间占比从65%降至45%，单位成本由4.10升至5.92美元，增加**44.4%**。从65%升至85%，则降至3.14美元，减少23.5%。这个算例固定了平均IT功率负荷，强调的是相同年度投入对应不同服务产出；现实中调度和负载变化可能同步影响耗电，需用运行曲线重算。

将IT经济寿命从5年缩短到3年，单位成本升至5.79美元，增加41.2%；延长到7年，则降至3.38美元。延寿情景要求设备仍能以假设产出持续服务，未计入老化和竞争力下降，因此不能据此建议所有设备都使用7年。

服务器采购金额下降20%，单位成本下降约12.9%。设施建设金额下降25%，单位成本下降约3.0%。这里的差异来自各项权重与资本年化，不能推广为所有数据中心的统一敏感性。

电量单价从0.08降至0.04美元/kWh，年电量费减少3,066万美元，但总单位成本只下降约**2.6%**。这不代表3,066万美元可以忽略；它说明，在本模型的高IT资本结构下，电量费仅是总成本的一部分，而且需量费并未减少。

PUE从1.25降至1.15，固定IT电量时节约490.56万美元电量费，总单位成本下降约0.42%。这一测试还没有计入为改善PUE而增加或减少的投资、维护和水费，因此只是电量侧的毛收益，不能直接写成改造的净回报。

[[FIG:matrix]]

这些结果给出一个有条件的管理判断：**对于设备资本密集的AI集群，改善真实产出、匹配设备经济寿命与客户合同，可能比只追求更低名义电价更能改变单位成本。**对于通用机房、较旧设备或不同租赁模式，应重新代入参数，排序可能不同。

还需要测试变量之间的联动。例如，提高可用性可能需要更多冗余；延长设备寿命可能增加维护并降低性能；更高占用率可能推高功率、温度和响应时间。单因素图适合确定继续调查的方向，项目决策仍应使用联合情景。

## 18 / EBITDA、折旧与现金流：一座机房至少需要三种读法

CoreWeave的2026年第二季度公告提供了一个现实切面：收入25.75亿美元，调整后EBITDA为15.10亿美元，GAAP净亏损6.26亿美元；折旧摊销13.93亿美元，净利息费用6.40亿美元。同期经营现金流6.79亿美元，购建物业设备及资本化内部软件现金支出64.22亿美元。[30]

[[FIG:finance]]

这些数值并不矛盾。EBITDA剔除了折旧摊销、利息和税；调整后指标还有各自调节项。机器能产生较高的设备运行前端收益，并不等于覆盖了资产消耗和融资成本。也不能用“调整后EBITDA减折旧减利息”直接重建净利润，因为两者之间还有调整、税项和其他项目。

现金流又有另一条时间线。客户预付款、应收账款和应付账款改变当期现金，不会与利润表同步。按公司披露做一个简单现金差额：6.79－64.22＝负57.43亿美元；这只表示当季经营现金不足以覆盖该项投资支付，不能直接命名为存量机房的经营亏损。建设新容量和维持已有容量，需要继续拆分。

再看两类折旧调整。微软宣布自FY2027起，把数据中心和办公建筑的估计使用寿命从15年延至25年，并说明该变化还会使更多未来租约从融资租赁转为经营租赁，影响其CapEx披露。亚马逊则自2025年起，把一部分服务器和网络设备从6年改为5年，2025年由此多计14亿美元折旧摊销。[31–32]

一个延长的是建筑寿命，一个缩短的是部分IT设备寿命。它们不能概括为云厂商“统一延长”或“统一缩短”GPU折旧。更不能把会计估计变化误认为设备采购现金被退回。

资产融资因此需要分层。土地产权、建筑和电气基础设施可以有较长使用期限，GPU可能面临更快的经济价值变化；网络也可能因代际升级而提前更换。若短寿命设备用长于可见收入期的债务支持，还本计划就依赖续租、残值或再融资。

以100美元初始设备投资作独立示例：零残值、每年收到30美元净运营现金、运行5年，未折现累计净现金为50美元；按10%贴现率，净现值约13.72美元。若第一年没有现金、后四年各30美元且退出日不变，净现值降为负13.55美元。这里假设现金流本身不受其他因素影响，目的只是隔离交付延误对回收的影响。

同一个项目，在会计利润、项目全生命周期回报和当期融资需求三个问题上，可能给出不同答案。专业分析需要让三张表连起来，而不是选择最漂亮的一项替代其余两项。

### 融资支持的对价，藏在谁分享收入、谁承担残值里

一项GPU承购保障研究给出一个明确标注为示例的安排：某年客户租价为6.75美元/GPU小时，保障底价为3.68美元，超出底价部分的40%分给保障提供方。按这组输入复算，提供方取得1.228美元，运营商留下5.522美元。[45]

这些是研究模型的议价假设，不能写成英伟达对所有客户执行的统一条款。它说明的经济关系是：获得承购支持可能改善融资条件，但运营商也可能让出上涨收益。要判断是否划算，应把资本成本变化、收入分成、保障期限和履约条件放在同一张现金流表中；“有担保”不是一个足以完成估值的参数。

Hyperion则提供了可以回到公司公告的实体设施案例。Meta在2025年10月宣布，与Blue Owl管理的基金按20%和80%的权益比例组建合资企业，预计开发成本约270亿美元，主要覆盖建筑以及长期使用的电力、冷却和连接设施。这一金额不能当作完整AI集群的全部IT投入。[46]

公告同时列出两个不同期限：初始租期4年，附有延长选项；Meta提供的附条件残值保障覆盖前16年，可能在不续租或提前终止等情形下触发，并设有上限。[46] 因而，4年的初始租期不意味着Meta只承担4年的经济风险，也不意味着16年内一定支付某个固定金额。

设备融资与设施合资的共同观察点，是把资本从谁的资产负债表筹来、谁最终支付服务费，以及极端情况下由谁承受损失分开。降低初始出资、改变当期报表呈现和降低项目整体风险，是需要分别验证的三件事。

## 19 / 自建、托管与租算力：成本通过合同重新分配

自建模式把设施开发、设备与运营风险更多地留在企业内部。托管模式通常由专业运营商提供场地、电力与相关设施，客户承担自身IT设备和业务。租用GPU或推理服务，则进一步把硬件、调度和部分运维转交给供应商。

这三种模式不能只比较“每月多少钱”。必须把相同服务范围、实际使用时间、最低承诺、扩缩容自由、退出条件和故障责任放在同一张表上。租赁价格较高，有时包含更短的承诺期与更灵活的退出；自建成本较低，有时要求企业自行承担闲置和设备代际风险。

CBRE《Global Data Center Trends 2026》的租金图明确对应250—500kW需求档，数据为2026年第一季度。北弗吉尼亚列示每kW每月190—235美元。它是一定规模与时点的市场要价参考，不是10MW长期定制合同的可直接采用报价。[19]

把250kW需求档价格直接乘以10MW，只能构成粗略敏感性算例；不能跳过批发折扣、客户装修、交付阶段、电费和服务范围。类似地，公开GPU按小时租价也可能与多年最低承诺合同不同。

| 合同节点 | 需要核对的事项 | 可能改变的成本 |
| --- | --- | --- |
| 起租与验收 | 送电、网络、冷却、客户设备是否同时就绪 | 付费却未产生服务的时间 |
| 最低承诺 | 功率、机柜、设备还是金额；可否转让 | 低利用率与需求变化风险 |
| 电费调整 | 实际转付、固定加价或分项计费 | 能源价格与需量风险 |
| 性能与SLA | 设备可用、服务可用还是业务成功 | 冗余、重跑、赔偿与验证费用 |
| 退出与更新 | 剩余租期、回购、迁移、数据处理 | 残值与供应商锁定成本 |

一个较便宜的长期合同，如果绑定了不再适用的硬件或难以迁移的软件，后期成本可能上升。一个表面昂贵的短合同，如果帮助企业避免需求尚未确认时的大额固定投入，也可能有经济价值。判断应回到业务期限与服务产出，不能预设某种组织模式总是更优。

[[CALLOUT:第五层 / 经营|收费小时不是最终分母。有效设备时间、合格任务和现金回收，才把工程系统变成一门能够持续的生意。]]

@@PART:V|地域、公共责任与未来

## 20 / 中国与跨区域选址：廉价资源怎样变成可交付服务

中国市场的成本讨论，常从电价与土地开始。对于非实时任务，电力资源、气候和土地条件确实可以影响部署；但是否适合迁移，还取决于数据来源、传输与存储、软件适配、客户响应和运维组织。

2024年发布的《数据中心绿色低碳发展专项行动计划》，同时提出布局、上架率、PUE、绿电与单位算力能效目标，并支持非实时算力设施向西部枢纽节点迁移。这些是政策要求和目标，不能当作截至2026年所有地区已经实现的运营数据。[17]

“设备已经上架”也不能代替“服务正在被使用”。一个园区可以拥有较高上架率，但设备未充分带载；一个托管合同可以已经起租，而客户仍在进行系统适配。研究算力项目时，应分别观察上架、上电、任务占用、合格产出、确认收入与实际回款。

比较东西部项目，需要把同一类工作负载的完整费用展开。节省的电量费，与增加的网络传输、数据副本、远程维护、调度和业务等待成本，应在同一服务目标下核算。可延后的批处理和交互式推理，对这些条件的权重未必相同。

国产与进口设备也应沿着这条路径比较。采购金额、交期和支持条件是一部分，软件移植、框架兼容、模型精度与实际吞吐是另一部分。国内厂商报价与海外公开零售价不具有天然可比性，更不能用芯片理论峰值直接代替端到端应用测试。

工程预算可通过公开招标、控制价、设备清单和合同逐步拆解，但文件状态必须保留。招标控制价不是最终结算，计划总投资不是累计投入，中标价也不保证包含后续变更。本文引用的亚太建设基准用于提供统一观察范围，不据此虚构中国某地块的完整项目预算。

跨国比较还要加入汇率、关税、许可、数据传输和客户合同差异。服务器成本可能以美元计价，收入以当地货币计价；长期电费也可能含燃料或汇率调整。一个项目在设备交付时便宜，未必在三年服务期内仍有同样优势。

**成本较低的地点，需要与适合当地条件的工作负载结合，才能形成稳定优势。**公开材料不足以形成统一的全球到户价与整机成交价排行榜；比排名更有价值的是明确各地点需要兑现的条件，以及哪些费用尚未被纳入。

### 中国工程表与海外芯片表，如何放进同一个研究

一份传统IDC建设估算模板给出的示例是1,750柜、单柜5kW，即8.75MW名义IT容量。模板说明主要用于3—8kW传统机柜的早期估算。若只保留“每柜均价”，拿来乘以220kW的高密度机柜数量，供配电、热管理和机架空间的需求都会错位。[40]

同一资料组中的金华婺城数据中心招标工程量清单，能看到项目特征、计量单位与工程量；所查看的关键计价栏为空。它适合帮助核查工程范围和计量方式，不能称为已成交的成本样本。工程量清单、招标控制价、中标价与结算价之间，还有材料、施工措施、变更和税费等环节。[40]

另外一份标注2025年7月7日、来源MS的GPU与ASIC对比工作表，使用统一40%计算利用率和每集群24,000个单元等输入。表内能看到如何把性能、任务时长和硬件费用连接起来，但没有同步附上原始研报的方法全文；其中部分产品还属于当时的预测。因此不能把表中排列直接写成当前跨平台实测排名。[40]

这些材料提示，中国案例不宜仅补一列较低电价。应该用同一任务量，分别输入设备可得性、采购及税费、网络性能、交付进度和有效利用率，重新计算。按机柜数量对比容易偏向高密度方案，按MW对比又可能忽略芯片效率；按合格服务产出比较，才能让区域资源与计算架构进入同一个分母。


## 21 / 公共成本：企业账本之外，需要另建一张表

讨论公共成本，首先需要避免将财政转移、真实资源消耗和环境影响混成同一种数字。税收减免对政府预算有影响，但并不等于同额的设备或能源被物理消耗。基础设施建设消耗真实资源，同时可能服务多个用户。环境影响则需要测量地点、时间与物理量，再讨论估值。[15,18]

因此，“公共成本”至少包含四类观察：新增公共或公用事业支出、费用回收与资产搁浅风险、财政收支变化，以及未充分定价的环境与社区影响。==企业账本之外，需要另建一张公共账本。== 这四类可以并列分析，却**不能未经处理就相加为社会净损失**。

[[FIG:public]]

**现有费用是否回收，与未来扩张是否推高系统成本，也不是同一个问题。**弗吉尼亚JLARC在2024年研究中认为，当时数据中心已支付其应承担的服务成本，同时指出未来大规模新增需求仍可能增加其他用户费用。前者检查既有分摊，后者涉及增量建设与供需变化；不能只取其中一句概括全部结论。[15]

该报告还讨论了建设期经济活动与地方税收收益。评估项目时，同样需要把建设期就业、长期运维岗位、设备采购和本地财政收入分开，并考虑没有项目时的替代用途。总投资金额不能直接当作当地居民获得的净收益。

### 美国区域电力市场：新增需求如何影响容量价格

新泽西州公用事业委员会2026年8月的调查报告列出，PJM容量市场清算价由2024/25交付年的28.92美元/MW·日，升至2025/26年的269.92、2026/27年的329.17、2027/28年的333.44，2028/29年为325.00。这里是保证资源充足的容量价格，不能当作售电的美元/MWh价格。[39]

[[FIG:pjm]]

作为量纲说明，若某项容量义务恰为100MW，按325美元/MW·日计，一年对应1,186.25万美元。真实客户承担多少，要看负荷责任、可靠容量折算、区域、电力零售合同和收费机制；不能把这个例子直接贴到任一100MW园区账单上。

报告同时讨论负荷增长、供给建设限制和市场设计。数据中心是重要需求因素，但清算价变化不能全部归因于某一家开发商，也不能从总价上升直接推算居民新增账单。要回答公共成本问题，需要追查具体扩建资产、费用分摊和监管决定，而不是停在“耗电很多”。

### “120亿美元的建模错误”，是测算主张还是已确认损失？

一项2026年8月研究重建PJM容量拍卖，认为若调整部分冬季发电能力和可靠性建模方式，2025/26与2026/27两个交付年的容量支出合计可以少约115.7亿美元，敏感性范围约80亿—145亿美元。传播标题中的“120亿美元”由此而来。[47]

这个结果是**改变模型假设后的反事实估算**，不是已经退还给用户的款项，也不是监管机构认定的同额违规收费。报告自己还指出，在其调整后的假设下，2027/28和2028/29两年的供需仍足够紧张，价格上限继续发挥约束作用；不能由此推出所有容量紧张都是建模造成的。

沿引用链可以找到PJM独立市场监测机构Monitoring Analytics在2024年的原始报告。它同样研究了燃气机组采用夏季还是冬季能力参数的影响：对2025/26交付年，不同备用裕度处理下的收入差额估算约为27.2亿—79.5亿美元。该机构明确说明，这些是有假设的敏感性分析，各项结果不能简单相加；其报告也承认供需确实趋紧。[48]

这两份研究支持继续检验“市场规则会怎样放大或缓和新增负荷的成本”这一问题，却不构成对同一个120亿美元数字的两次独立确认。它们的时间范围、调整项与模型边界不同。

公共成本分析因此需要同时跟踪三条证据链：新增数据中心实际带来多少负荷，电力系统新增了哪些真实资源，以及拍卖与分摊规则怎样把变化传递给用户。把三者分开，既有助于识别应由开发商承担的费用，也能避免把制度成本都归入数据中心的物理耗电。

### 俄亥俄州：把未兑现负荷的风险写进合同

AEP Ohio数据中心专用电价于2025年7月23日生效。其当前说明将负荷爬坡期上限设为4年，初始合同期为爬坡期加8年，并规定最低计费需量与担保等条件。最低计费需量有具体分段及历史需量规则，不能一律简化为**“购买85%的电量”**。[12–13]

在目标送电前，若客户取消或延误超过12个月，其Letter of Agreement要求补偿100%的相关扩建费用。该规则处理的是项目退出或推迟时的费用责任，不能证明所有电网增量成本已完全消除，也不等于电力机构保证任何日期都可送电。[12]

这里的重要变化是，将负荷预测与财务承诺联系起来。开发商申请很大容量却最终少用，可能让已经建好的线路、变电与其他设备缺乏费用回收来源。最低承诺、担保、退出补偿和可转让安排，分别处理不同阶段的风险。

### 爱尔兰：接电条件进入项目资本预算

CRU于2025年12月公布的新政策，要求新接入项目提供与最大进口需求容量匹配的现场或邻近发电及/或储能，并参与相应市场安排；还要求以爱尔兰境内新增可再生项目覆盖至少80%的年度用电，提供6年逐步达标路径。[14]

这里的80%是年度用电要求，不能写成每小时80%无碳供电；配套容量也不能简单改写为所有项目都必须在园区内自建同等规模电厂。具体应用需要检查接入类别及系统运营商执行文件。

其成本含义是，能源安排已经成为项目开发的一部分。土地与服务器预算之外，还需要纳入配套容量、采购、合同和履约的费用。若相关资产可以提供市场收入，应同时计入可兑现收入与运行义务，不能只算收益、不算责任。

### 丹麦：余热价值取决于热网，而不只取决于服务器

Fjernvarme Fyn的公开计划将Tietgenbyen热泵设施列为44MW热功率，并列明其同时使用余热与电力；供热方资料确认该设施利用数据中心余热。44MW是热输出能力，不是数据中心IT功率，也不是全年交付热量。[16]

把低温热变成可供居民使用的热，需要换热、热泵、管网及运行组织。经济性还取决于供回水温度、热网距离、季节需求、电价与替代热源。能够回收热量，并不保证热量可以全年销售，更不等于数据中心冷却费用自动被抵消。

公共账本因此应保留收益：税收、公共设施共用、热利用和本地服务改善，都值得核对。与此同时，也需要明确成本发生地与受益地是否相同、合同期限是否匹配，以及承诺如何通过公开记录验证。

## 22 / 投资承诺、建设和交付：未来故事需要分层证据

2025年1月公布的Stargate最初计划，是四年内在美国投入5000亿美元建设AI基础设施，首期安排1000亿美元。它是跨时间、跨项目的投资计划，不能直接写成“一座机房已经花掉5000亿美元”。如果拿这笔总额除以某一个园区的容量，所得单位成本没有经济意义。[33]

招聘也不等于开工。2026年6月，关于DeepSeek自建GW级设施的报道来自IDC相关岗位与从MW到GW的规划要求。它能支持“公司在建立相关能力”的观察，但不能单独证明某个1GW项目的预算、土地、用电和施工许可已经落实。[34]

9月11日关于微软到2032年数据中心容量超过38GW的报道，引用的是媒体获悉的长期规划，范围还包括通用计算。它可以成为未来供给观察线索，却不能乘上一个纯Rubin园区的每GW设备成本，推导微软全部投资金额。[35]

[[FIG:evidence]]

对一座真正进入经济测算的园区，至少应逐步看到：明确范围和容量定义，土地与许可文件，供电接入和建设时间表，设备配置与采购条件，客户合同和验收规则，最后才是送电、上架、稳定运行及收入确认。==计划不是开工，开工不是交付，交付也不是回款。==

太空数据中心也应放在同一证据框架中。Google在2025年公布的Project Suncatcher包含计划于2027年初发射两颗原型卫星，用于验证关键技术。它提供的是一条研发路径，尚不是一份能够替代地面GW园区的已交付产品和完整报价。[36]

太阳辐照、发射成本、散热器质量、轨道环境、设备寿命、通信和维护都会改变成本；把太阳能称为免费，就忽略了把光变成可用计算所需的系统。新技术应以可验证里程碑和完整资源预算比较，而不是用最理想的一项单价取代全部工程。

## 23 / 交付、设备与收入：三条时间线很少同步

成本模型习惯把年份排成整齐的列，真实项目却由几只不同速度的时钟推动。芯片、供电、建设和需求可能发生阶段性脱节；市场真正愿意提供长期融资的，也通常只是其中一部分已经获得电力、客户和合同支持的容量。[37–38]

第一条时间线是交付。芯片已到、电未到，资金开始占用却没有服务；电已到、楼未完，接入能力闲置；楼与设备齐备、软件未完成验证，又可能延后客户验收。仅在总预算里增加一个“不可预见费”，不能解决这些先后关系。

第二条是设备经济寿命。新平台即使让每柜采购价更高，也可能降低特定任务的成本，从而压低老平台续租价格。旧设备仍能工作，与它仍能按照原有价格创造回报，是两个问题。旧设备的细分用途、软件生态和客户合同因此会影响残值。

第三条是收入。客户可能需要较长时间迁移应用、验证效果和形成付费习惯。即使长期需求方向正确，三年之后的收入也不能自动支付今天的到期债务。融资结构必须允许经营计划吸收一定延误，而不是把所有环节都假设为按时、满载、足额付费。

[[FIG:timelines]]

可以把风险管理落到三个可跟踪指标上：已付款设备中尚未验收的金额；已送电容量中尚未形成有效服务的比例；合同收入覆盖固定支出和更新准备的期限。这些指标分别连接工程、运营和融资，也更容易指出责任落在哪个环节。

**我们的判断是：数据中心没有一个成本，只有一条成本链。低采购价、低电价、先进架构和较长折旧年限都可能有价值，但只有当资源、设施、设备、任务与资金连续转换，它们才共同成为可持续的单位服务成本。**

[[CALLOUT:最后一层 / 兑现|项目建成不是成本故事的结尾，而是验证开始。接下来要观察的，是每一段转换的速度、损耗和责任。]]

## 格洛可总结 / 从工程预算到算力经济性

这篇文章讨论的并不是一座数据中心应该报出多少造价，而是成本如何沿着资源、设施、设备、任务和资金五个环节逐步形成。土地、电力、建筑和机柜决定项目能否交付；网络、内存、软件和运维决定设备能否有效运行；利用率、服务质量、合同与融资决定投入能否被收入覆盖。因此，任何“每MW”“每柜”或“每GPU小时”的数字，都必须同时说明资产边界、容量分母和时间区间。数据中心真正需要管理的，是五个环节之间的转换效率，以及等待、闲置、故障和更新造成的损耗。

### 01 / 先定义成本边界

设施业主、算力运营商、最终客户和公共部门拥有不同的账本。租金和服务费在一方是成本，在另一方是收入；合并分析时必须消除重复。没有明确==谁承担、买到了什么、覆盖多长时间==，成本比较就没有稳定基础。

### 02 / 功率分母决定机柜数量

1GW可能指接入容量、设施总功率或IT功率。PUE、其他IT负荷和机柜额定功率会继续改变可安装数量。文中的Rubin样本说明，直接用1GW除以220kW，会把设备数量和预算明显高估。

### 03 / 单柜价格是系统配置的结果

GPU只是账单的一部分。HBM、CPU内存、NAND、scale-up与scale-out网络、电源和冷却共同决定单柜成本。新平台单柜更贵，也可能因为密度和有效性能提高而降低单位服务成本；两种现象并不矛盾。

### 04 / 有效产出比标称性能更接近客户价值

理论FLOPS、设备可用率和可收费产出并不相同。任务等待、通信瓶颈、故障恢复、软件版本、质量要求和响应时延都会改变最终分母。==客户需要的是合格结果，不是一张设备开机记录。==

### 05 / 时间会重写资本成本

电力接入、建筑完工、设备到货、软件验收和客户回款往往不同步。设备尚未产生服务时，资金成本已经开始累积；设备经济寿命又可能短于建筑寿命。项目需要分别管理交付时钟、更新时钟和收入时钟。

### 06 / 企业账本之外还有公共账本

电网、供水、道路、税收优惠和环境影响不能简单混成一个“社会成本”数字。新增资源投入、费用回收风险、财政变化与社区影响需要分别记录，同时保留可验证的税收、余热利用和公共设施收益。
