# 中国数据中心容量口径与项目台账 2026年10月

证据检索截止2026年10月11日。本附页记录52项项目或园区：内地51项、香港1项。它是公开证据台账，不是中国所有数据中心的完整普查；“未披露”表示所列材料没有提供足以核实的数字或主体，不表示项目没有容量或客户。每项保留公开位置、建设与运营主体、使用主体、原文单位和最后证据日期。旧资料中预计于2026年交付的项目，未获得投产证明时仍保留计划状态。

## 全国容量与规划总量

| 数据 | 原文数字与时间 | 应如何引用 |
| --- | --- | --- |
| IEA跨区域可比较的在役设备容量 | 2025年中国IT容量19 GW，包含基础设施的总容量28 GW | IEA的China包括中国内地与香港；这是在役设备模型，不是园区最大设计容量。见附录A表A.2印刷109页、方法104—105页、区域定义121页。[IEA 2026报告](https://iea.blob.core.windows.net/assets/3179f7f8-01f6-4dd6-bffa-c9f7b73f1dc9/KeyQuestionsonEnergyandAI.pdf) |
| Rystad产业容量估计 | 2025年底已安装32 GW；预测2026年底40 GW | 与IEA统计方法不同，新闻稿没有完整交代IT与设施输入的边界，作为独立估计保留，不平均成一个“准确数”。[Rystad 2026-04-29](https://www.rystadenergy.com/news/chinas-data-center-capacity-doubling-of-power) |
| Rystad已宣布新项目管线 | 28 GW预计2030年前陆续上线，2030总量预计约60 GW | 28 GW是已宣布项目，不能全部称为在建；40 GW是2026年底预测，不是10月已经核实的投运值。[同一原始报告](https://www.rystadenergy.com/news/chinas-data-center-capacity-doubling-of-power) |
| 工信部公开全国算力设施数据 | 2025年底在用设施超过1373万标准机架，智算159万PFLOPS（FP16），42个万卡级集群 | 包括智算、通算、超算及多个行业；机架和FPLOPS保留原单位，不直接折GW。[工信部 2026-09-23](https://wap.miit.gov.cn/jgsj/jns/nyjy/art/2026/art_911d6306df9e4644a55fffa4a4851eaa.html) |
| 国家能源局用电统计，经工信部公开 | 2025年算力设施1700亿kWh，即170 TWh，占全社会用电1.6% | 这是全年电量，不是已安装功率，不能标为170 GW。[工信部原文](https://wap.miit.gov.cn/jgsj/jns/nyjy/art/2026/art_911d6306df9e4644a55fffa4a4851eaa.html) |
| 三大电信运营商对外服务机架 | 2025年底93.8万个，同比增长10.8万个 | 是运营商对外服务子集，不是全国全部机架；原文未给GW。[工信部2025通信业统计公报](https://www.miit.gov.cn/jgsj/yxj/xxfb/art/2026/art_bea806f4dd20457cb0158795cc210aa7.html) |

国家数据局2025年监测指标说明，将标准机架按2.5 kW归一化；物理机架可以是6 kW、12 kW、45 kW或更高功率。企业也可能另用5 kW标准机柜，因此必须核对每份报告的定义。标准机架的归一化容量既不等于已安装服务器的实际功率，也不等于上架率或耗电量。[国家数据局监测指标说明，2025年6月，第7—8页](https://www.nda.gov.cn/sjj/ywpd/szkjyjcss/0608/ff808081-96b465bf-0197-4f0dae39-0700.pdf)

## 主要第三方平台的容量证据

这里同时保留IT容量、企业披露的MW规模、机柜、面积。口径不明确的MW照录；不估算缺失容量，不把投运、签约和实际利用量混为一列，也不将公司总量和后文项目分期再次相加。

| 主体 | 投运或可服务资源 | 在建、规划和利用情况 | 口径与证据 |
| --- | --- | --- | --- |
| 秦淮数据中国业务 | 860 MW投运规模，截至2026第三季度 | 660 MW在建；规划IT总容量超过8 GW；上架率超过90% | 原文对8 GW显式写IT，860／660写“规模”，据此保留原文。8 GW未说明是否包含既有及在建，不计算“净新增”。[官网](https://www.chindatagroup.com/about_us.html) |
| 世纪互联 VNET | 批发业务投运1007 MW；零售业务50081机柜，截至2026-06-30 | 批发在建585 MW，实际利用744 MW，已签约970 MW；零售利用32314柜 | 批发与零售是不同口径；全球新增土地资源含478 MW境外部分，不全部计入内地。[2026-08-18财报](https://ir.vnet.com/news-releases/news-release-details/vnet-reports-unaudited-second-quarter-2026-financial-results) |
| 润泽科技 | 已交付投运750 MW，截至2026-06-30 | 全球九园区合计规划约6 GW；国内七园区规划5.4 GW，香港与印尼巴淡岛另列 | 廊坊、平湖、佛山、惠州运营；MW为公司交付规模，不是实时电表负荷。巴淡岛不算中国；香港单列。[2026半年报](https://static.cninfo.com.cn/finalpage/2026-08-28/1225521959.PDF)、[2025年报](https://static.cninfo.com.cn/finalpage/2026-04-10/1225090842.PDF) |
| 数据港 | 36座投运数据中心，401 MW；80200个5 kW标准机柜，截至2026-06-30 | 主要是定制建设及托管模式；没有把客户服务器产权等同于基础设施所有权 | 公司的5 kW标准机柜与国家2.5 kW标准机架不同。[2026半年报](https://static.cninfo.com.cn/finalpage/2026-08-22/1225491195.PDF)、[公司公告](https://www.athub.com/index/Lists/show/catid/22/id/1335.html) |
| 万国数据 GDS | 投运面积684977㎡，利用面积542236㎡，截至2026-06-30 | 在建面积170355㎡；投运面积利用率79.2% | 最新统一报表主要以㎡披露，不按“每㎡多少kW”假设折算GW；境外DayOne为权益投资，与中国业务不能重复计入。[2026-08-13财报SEC原件](https://www.sec.gov/Archives/edgar/data/1526125/000110465926095498/tm2621440d1_ex99-1.htm) |
| 光环新网 | 约9.2万个机柜，截至2026-06-30 | 半年新增约1万个，天津宝坻持续交付和扩建 | 原文机柜单位保留，未把不同机柜功率统一折GW。[2026半年报](https://money.finance.sina.com.cn/corp/view/vCB_AllBulletinDetail.php?id=12548677&stockid=300383) |

东阳光牵头对秦淮数据中国区业务的280亿元收购于2026年1月完成交割；东南亚Bridge Data Centres不应因此自动列为东阳光旗下中国业务。三大电信运营商、阿里、腾讯、华为、字节跳动、快手和苹果在下表分别体现为基础设施持有或运营者、云技术品牌、租户或自用主体。公开材料没有点名客户时，保留“未披露”。[秦淮交割公告](https://www.chindatagroup.com/media/news/523.html)

## 从枢纽看项目在哪里

全国八个枢纽是京津冀、长三角、粤港澳、成渝、内蒙古、贵州、甘肃、宁夏。十个国家数据中心集群是张家口、长三角一体化示范区、芜湖、韶关、天府、重庆、和林格尔、贵安、庆阳、中卫；乌兰察布是内蒙古重要算力城市，但不能凭简称把它替换为十个集群中的“和林格尔”。[国家发改委2022-02-17解读](https://www.ndrc.gov.cn/xxgk/jd/jd/202202/t20220217_1315795_ext.html)

```mermaid
flowchart LR
A["需求和网络枢纽"] --> B["京津冀：怀来 张北 廊坊"]
A --> C["长三角：上海 南通 仪征 平湖 芜湖"]
A --> D["粤港澳：韶关 清远 惠州 佛山 香港"]
E["电力和冷却资源"] --> F["内蒙古：和林格尔 乌兰察布"]
E --> G["甘肃与宁夏：庆阳 中卫 兰州"]
E --> H["西南：贵安 天府 重庆"]
B --- F
C --- G
D --- H
```

这张图表达选址逻辑和本附页地理覆盖，不表示所有业务都跨区域搬迁，也不表示各连线已经是专属算力线路。公网时延、绿电接入、数据合规、上架需求及液冷配置共同决定项目落地。

## 可核查的地方集群进度

| 地方 | 最后公开进度 | 可以说什么 |
| --- | --- | --- |
| 乌兰察布 | 2026-08报道累计建成65万个、投运43万个标准机架，运营算力17.2万P；世纪互联一期二期交付、三期在建 | 建成与投运不同；配套绿电MW与数据中心IT MW不同。[政府转载新华网](https://www.saihan.gov.cn/zwdt/zwyw/202608/t20260824_2031078.html) |
| 庆阳 | 2026-03报道建成及在建22个中心、36万标准机架，智算14.2万P | 36万是建成与在建合计，不能全算已部署。[工信部](https://www.miit.gov.cn/ztzl/rdzt/xxgyhqk/tjyd/tssj/art/2026/art_35ad8e1e70d046159a5e96792fabef85.html) |
| 中卫 | 2025年底装机23万标准机架、13万P算力；中国移动园区另有332 MW明确IT容量 | 集群总量和单家公司是包含关系，不能相加。[中卫2026-02公报](https://www.nxzw.gov.cn/zwgk/bmxxgkml/syjshdsjfzj/fdzdgknr_50309/bmxx_50339/202602/t20260204_5159120.html) |
| 贵安 | 2025-01报道23个大型中心，规划106.25万标准机架，算力49 EFLOPS | 规划机架与运营算力分别保留。[国家数据局](https://www.nda.gov.cn/sjj/swdt/dfdt/0109/20250109125528459938497_pc.html) |
| 芜湖 | 2026-07全市22.47万标准机架、6.4万P；9月经开区城东在建IT780 MW、在谈储备IT1.7 GW | 全市与经开区不同地域，在建与在谈不同阶段；780 MW是多项目合计。[芜湖2026-08](https://whsggj.wuhu.gov.cn/xwzx/szyw/8952719.html)、[经开区2026-09-30](https://weda.wuhu.gov.cn/xwzx/wdxw/18552951.html) |

## 项目台账的阅读规则

每项的“建设”包括开发投资主体和已披露承建方；“运营”指基础设施或云服务的实际经营主体；“使用”指客户、自用业务或明确合作角色。已运营资产的最终租户通常保密，不以行业传闻补名。地址以公开园区、乡镇或批文地块为止，公司总部和联系办公室不充作机房地址。一个项目内可以同时有已运营、在建和规划期。

## 环首都与华北

### 01 秦淮太行山能源信息技术产业基地

位置：山西省大同市灵丘县。建设：秦淮数据。运营：秦淮数据。使用：具体租户未公开。

容量与阶段：已投运超过300 MW IT（2025-01）；全园十三期最终超过500 MW IT；截至2025上半年1—9期投运。后续期数预计交付时间不能视作实际投运。

最后证据：2025-01-13容量公告；官网后续简介载有2025上半年分期。[来源1](https://www.chindatagroup.com/media/news/471.html)、[来源2](https://www.chindatagroup.com/media/news/531.html)。

### 02 秦淮桑园云计算基地

位置：河北省张家口市怀来县桑园镇。建设：秦淮数据。运营：秦淮数据。使用：美团为公开的SST供电商业化合作方；不据此推断全园唯一租户。

容量与阶段：园区已运营；2026年固态变压器SST直流供电系统投运。该公告没有披露园区总MW。

最后证据：2026-07-02。[来源1](https://www.chindatagroup.com/media/news/532.html)。

### 03 世纪互联怀来国家算力枢纽示范基地

位置：河北省张家口市怀来县。建设：世纪互联 VNET。运营：世纪互联。使用：终端云客户未具名。

容量与阶段：全园规划IT负荷超过500 MW、建筑面积约71万㎡。规划总量不等于本期投运量。

最后证据：2025年北京市数据局转载项目材料；精确分期投运量未核实。[来源1](https://data.beijing.gov.cn/xydt/ljhd/539d09a2139740c598c3c50429128791.htm)。

### 04 大位科技张北榕泰云计算一期

位置：河北省张家口市张北县。建设：张北榕泰云计算有限公司，大位科技子公司。运营：张北榕泰／大位科技。使用：具体租户未公开。

容量与阶段：一期60 MW，分别于2025-09-30和2025-10-30完成交付；截至2026-06-30上架率59.35%。交付功率与实际负荷分开记录。

最后证据：2026半年报，2026-06-30状态。[来源1](https://money.finance.sina.com.cn/corp/view/vCB_AllBulletinDetail.php?id=12510567&stockid=600589)。

### 05 阿里张北中都草原数据中心二期

位置：河北省张家口市张北县中都草原园区。建设：阿里巴巴；中建大成为承建方。运营：阿里云。使用：阿里云业务。

容量与阶段：承建方公告披露交付项目IT负荷37 MW、3000机柜；51 MVA是配电容量，不计作另51 MW IT。

最后证据：承建方交付公告未显示明确日期；2026-10-11核查，未确认后续扩建。[来源1](https://www.zhong-da.com.cn/newsitem/278568651)。

### 06 润泽廊坊国际信息云聚核港

位置：河北省廊坊市开发区。建设：润泽科技及项目公司。运营：润泽；IDC业务与电信运营商合作，AIDC业务自持运营。使用：具体终端客户未具名。

容量与阶段：已有园区运营；新单体200 MW智算中心列入2026年交付计划。9月大会展示200 MW技术成果，不能单凭获奖认定200 MW全部上架。

最后证据：2026半年报；2026-09-12大会材料。[来源1](https://static.cninfo.com.cn/finalpage/2026-08-28/1225521959.PDF)、[来源2](https://www.hebtv.com/0/0rmhlm/sydw/sx/rh/12501127.shtml)。

### 07 光环新网天津宝坻数据中心

位置：天津市宝坻区。建设：光环新网天津项目公司。运营：光环新网。使用：具体租户未公开。

容量与阶段：一期于2025年全部投运，二期于2026上半年交付，三期在建。本期核实材料未给独立MW，不按公司总机架反推。

最后证据：2026半年报，2026-06-30。[来源1](https://money.finance.sina.com.cn/corp/view/vCB_AllBulletinDetail.php?id=12548677&stockid=300383)。

### 08 中国移动北京国际信息港六号地项目

位置：北京市昌平区中关村国家工程技术创新基地西南部，北六环与八达岭高速交叉口C18地块六号地。建设：中国移动。运营：中国移动，拟建项目。使用：未披露。

容量与阶段：公开设计招标阶段，建筑面积约99270㎡；未披露IT MW。设计采购不能当作已投运。

最后证据：2026-07-03公共资源交易公告。[来源1](https://ggzyfw.beijing.gov.cn/jyxxzbgg/20260703/5609367.html)。

## 内蒙古

### 09 世纪互联乌兰察布云智算基地

位置：内蒙古乌兰察布市察哈尔高新技术开发区巴音产业园。建设：世纪互联 VNET。运营：世纪互联。使用：具体云客户未具名。

容量与阶段：一期、二期已交付，三期在建；当地报道现有IT负荷1.3 GW、全园规划3 GW、远期目标10 GW。1.3 GW是项目资源口径，不能全部标为投运，远期10 GW不能当作已开工。

最后证据：2026-08-24新华网报道、地方政府转载。[来源1](https://www.saihan.gov.cn/zwdt/zwyw/202608/t20260824_2031078.html)、[来源2](https://www.odcc.org.cn/news/p-1932682835250749442.html)。

### 10 优刻得乌兰察布数据中心

位置：内蒙古乌兰察布市集宁区。建设：优刻得 UCloud。运营：优刻得。使用：云服务客户未逐户披露。

容量与阶段：全园规划约12000个不同功率机柜；A、B、C和G1F已运营，D楼建设中。D楼主体2026-06-16封顶，不按全园机柜数折GW。

最后证据：2026半年报，2026-06-30；封顶公告2026-06。[来源1](https://money.finance.sina.com.cn/corp/view/vCB_AllBulletinDetail.php?id=12518379&stockid=688158)、[来源2](https://www.ucloud.cn/yun/fwqtg/wulanchabufuwuqituoguan.html)。

### 11 快手智能云乌兰察布数据中心二阶段

位置：内蒙古乌兰察布市。建设：快手；中建五局承建。运营：快手自用体系，具体运维法人未披露。使用：快手业务。

容量与阶段：F1C1、F1C2建设交付，面积约8.5万㎡；没有可核实IT MW。

最后证据：2026-05-28中国建筑交付公告。[来源1](https://www.cscec.com/xwzx_new/zqydt_new/202605/3945283.html)。

### 12 中金数据乌兰察布零碳算力基地

位置：内蒙古乌兰察布市察哈尔高新技术开发区。建设：中金数据。运营：中金数据。使用：具体租户未公开。

容量与阶段：一期2025-07投产，全园规划2.5万个机柜。配套风电及光伏合计300 MW、储能45 MW是能源系统功率，不能写成数据中心IT 345 MW。

最后证据：2026-08-24报道；2026-09国家数据局考察。[来源1](https://www.saihan.gov.cn/zwdt/zwyw/202608/t20260824_2031078.html)、[来源2](https://www.nda.gov.cn/sjj/jgsz/jld/llh/llhldhd/0905/20260905165400677414218_pc.html)。

### 13 中国移动呼和浩特数据中心B25及B27

位置：内蒙古呼和浩特市和林格尔新区。建设：中国移动；中建三局联合体EPC。运营：中国移动。使用：未披露。

容量与阶段：新增两栋机房楼IT总功率120 MW；2026年EPC中标，不认定为已投运。原有园区与此次120 MW增建不能混记。

最后证据：2026-03-24中国建筑中标公告。[来源1](https://www.cscec.com.cn/xwzx_new/zqydt_new/202603/3935588.html)。

### 14 中国电信云计算内蒙古信息园

位置：内蒙古呼和浩特市和林格尔盛乐现代服务业集聚区。建设：中国电信。运营：中国电信内蒙古相关运营体系。使用：天翼云及托管客户，逐户未披露。

容量与阶段：全园长期规划42栋数据机楼、超过10万机架；A5机房已投运。A5事实最后证据为2023年，未核实全部长期规划的最新交付。

最后证据：2023年内蒙古通信管理局公告；截至本次核查未获得全园最新MW。[来源1](https://nmca.miit.gov.cn/xwdt/xydt/art/2023/art_43220fa312d441d398521cb245578cca.html)、[来源2](https://www.odcc.org.cn/auth/v-1175967176265715714.html)。

### 15 东阳光秦淮乌兰察布零碳智算园区

位置：内蒙古乌兰察布市察右中旗等合作布局，最终场址以项目批文为准。建设：东阳光集团、秦淮数据。运营：秦淮数据，拟。使用：未披露。

容量与阶段：2025年合作框架提出GW级零碳智算园区，未公布准确IT GW。GW级不是可直接录为1.000 GW的数值。

最后证据：2025-12-03签约；官网公告。[来源1](https://www.chindatagroup.com/media/news/509.html)。

## 甘肃与宁夏

### 16 秦淮庆阳零碳数据中心产业基地

位置：甘肃省庆阳市西峰区东数西算产业园。建设：秦淮数据。运营：秦淮数据。使用：未披露。

容量与阶段：公开规划150 MW IT，2023年开工、一期封顶；2026年地方规划继续列入推进项目。未找到整期150 MW全部正式投运的证据。

最后证据：2023年公司公告；2026年庆阳十五五规划。[来源1](https://www.chindatagroup.com/media/news/384.html)、[来源2](https://www.chindatagroup.com/media/news/349.html)、[来源3](https://zgqingyang.gov.cn/gkpowereasy/zfxxgkpowereasy/zfxxgkmlpowereasy/ghxxpowereasy/wnghpowereasy/sww20262030powereasy/ghgy2powereasy/content_28565)。

### 17 中国能建庆阳源网荷储智慧零碳产业园

位置：甘肃省庆阳市西峰区东数西算产业园。建设：中国能建中电工程；广东院EPC。运营：中国能建中电工程相关项目公司。使用：具体租户未公开。

容量与阶段：A1已运营，A2于2026-05-29正式投产；A4计划2026年底、A3计划2027年6月投运。没有将各栋统一转成MW的充分披露。

最后证据：2026-06-01中国能建中电工程公告。[来源1](https://www.cpecc.ceec.net.cn/art/2026/6/1/art_29053_2523291.html)。

### 18 中国移动庆阳数据中心

位置：甘肃省庆阳市东数西算产业园。建设：中国移动。运营：中国移动甘肃体系。使用：中国移动业务；亿算智能、燧原科技是公开国产智算集群合作方。

容量与阶段：N01、N02已有运营，2026年继续新增楼栋。万卡集群与18 kW高密机柜是设备配置，不等于全园GW。

最后证据：2026-05-09国家数据局材料；2026-03数字中国项目介绍。[来源1](https://www.nda.gov.cn/sjj/swdt/mtsy/0509/20260509164956094706003_pc.html)、[来源2](https://www.digitalchina.gov.cn/2026/fhdt/zbsh/qy/202603/t20260318_5297383.htm)。

### 19 中国电信庆阳一体化算力中心园区

位置：甘肃省庆阳市西峰区温泉镇八里庙村数字产业科研示范区。建设：中国电信庆阳分公司。运营：中国电信。使用：具体终端客户未公开。

容量与阶段：全园规划22500个6 kW机架，即54000个2.5 kW标准机架；这是设计归一化，不代表已运行负荷。二期2026年EPC招标。既有庆阳智算服务与新园区分期不做无依据合并。

最后证据：2026-03-17住建局二期招标；建设规划材料。[来源1](https://zhujianju.zgqingyang.gov.cn/zwgk/zfxxgkml/zbtb31zjj2/content_28542)、[来源2](https://www.gsxf.gov.cn/xxgk/zcwjk/zcwj2/zfwj/qzfwj/content_18215)、[来源3](https://zrzy.zgqingyang.gov.cn/xwzx/gggs/content_300651)。

### 20 西北零碳智慧云智算中心一期

位置：甘肃省庆阳市西峰区温泉镇东数西算园区。建设：超算数字科技甘肃有限公司，BOO模式。运营：超算数字科技甘肃有限公司。使用：未披露。

容量与阶段：2026-02-28开工；设计6600个12 kW机架、7416台GPU服务器、35300 PFLOPS。保留设计单位，不充作已投运GW。

最后证据：2026-02庆阳发改委及市政府公告。[来源1](https://fgw.zgqingyang.gov.cn/xwzx/gzdt/content_344421)、[来源2](https://zgqingyang.gov.cn/zw/bmdt/content_344437)。

### 21 秦淮中卫三座零碳超大规模智算园区

位置：宁夏中卫市，三个园区具体街址未公开。建设：秦淮数据。运营：秦淮数据，拟。使用：未披露。

容量与阶段：合作框架规划总IT容量1.2 GW、投资240亿元；未将框架协议提升为全部开工或已投运。

最后证据：2025-08-19签约公告。[来源1](https://www.chindatagroup.com/media/news/484.html)。

### 22 中国移动中卫数据中心

位置：宁夏中卫市西部云基地。建设：中国移动宁夏。运营：中国移动宁夏。使用：中国移动及托管业务，具体租户未逐户披露。

容量与阶段：截至2026年6月已建成12栋机房，IT总功率332 MW。B区202 MW是332 MW的一部分，不能再加一次。

最后证据：2026-06-26国家能源局西北监管局。[来源1](https://xbj.nea.gov.cn/dtyw/hyxx/202606/t20260626_303639.html)。

### 23 中国电信中卫一体化算力枢纽三期C1

位置：宁夏中卫市电信园区。建设：中国电信宁夏。运营：中国电信。使用：未披露。

容量与阶段：C1机房楼及发电机平台取得2026年规划许可；MW未披露。许可说明项目阶段，不能把已有电信园区的运营状态套给C1。

最后证据：2026-01-08中卫自然资源局规划许可。[来源1](https://www.nxzw.gov.cn/zwgk/bmxxgkml/szrzyj/fdzdgknr_49539/zsydys_zrzyj/202601/t20260108_5129735.html)。

### 24 AWS中国宁夏区域中卫数据中心

位置：宁夏中卫市西部云基地；具体数据机房地址未公开。建设：物理机房开发法人未完整披露，不能推断AWS拥有全部资产。运营：宁夏西云数据科技有限公司 NWCD。使用：AWS中国宁夏区域云服务客户。

容量与阶段：宁夏区域2017年开服，三可用区；MW未公开。AWS是技术及服务品牌，西云数据是本地运营主体。公开办公联系地址不替代数据中心地址。

最后证据：AWS区域服务页面2026-02更新；区域开服公告2017年。[来源1](https://www.amazonaws.cn/about-aws/regional-product-services/)、[来源2](https://aws.amazon.com/cn/blogs/china/now-open-aws-china-ningxia-region/)。

### 25 润泽兰州国际信息港

位置：甘肃省兰州市兰州新区。建设：润泽及兰州项目公司。运营：润泽，拟／分期。使用：未披露。

容量与阶段：属于国内七园区规划布局。2020年奠基可核实，2026半年报未将兰州列入四个运营园区；独立MW和已投运阶段未充分披露。

最后证据：公司历史页面；2026半年报。[来源1](https://www.rangeidc.com/history/)、[来源2](https://static.cninfo.com.cn/finalpage/2026-08-28/1225521959.PDF)。

## 长三角

### 26 润泽平湖国际信息港

位置：浙江省嘉兴市平湖市新埭镇张江长三角科技城。建设：浙江泽悦，润泽体系。运营：润泽。使用：未具名的头部云／智算客户。

容量与阶段：已有运营；2025年公司交付单栋100 MW智算中心，平湖持续分期扩建。公司750 MW合计不能全分配给平湖。

最后证据：2025年公司投资者活动材料；2026半年报。[来源1](https://news.10jqka.com.cn/20250901/c670800708.shtml)、[来源2](https://static.cninfo.com.cn/finalpage/2026-08-28/1225521959.PDF)。

### 27 万国国金数据中心

位置：江苏省苏州市昆山市花桥镇远创路558号。建设：万国数据及国金项目公司；资产为南方万国数据中心REIT基础设施。运营：万国数据 GDS。使用：具体租户未公开。

容量与阶段：既有运营资产，4192个物理机柜。公开REIT材料提供可核查地址，不能按机柜数默认折算MW。

最后证据：2025-07 REIT招募说明书；2025-08苏州政府材料。[来源1](https://pdf.dfcfw.com/pdf/H2_AN202507221713603631_1.pdf)、[来源2](https://www.suzhou.gov.cn/szsrmzf/qxkx/202508/4acfc7a7ed2a417fb1c678ed5123dcd2.shtml)。

### 28 阿里云南通云计算数据中心扩建

位置：江苏省南通市综合保税区。建设：阿里巴巴；中建五局承建。运营：阿里云。使用：阿里云及其客户。

容量与阶段：2026年新建机房交付，建筑面积超过7万㎡；未披露可核查独立IT MW。全园规模和本次交付面积不能互换。

最后证据：2026-09中国建筑交付公告。[来源1](https://www.cscec.com/xwzx_new/zqydt_new/202609/3958452.html)。

### 29 优刻得上海青浦数据中心

位置：上海市青浦区。建设：优刻得 UCloud。运营：优刻得。使用：UCloud云服务客户。

容量与阶段：一期三栋机房，前两栋约2000个物理机柜已运营，第三栋建设中；各机柜功率并不统一。

最后证据：2025年报，2026-04披露。[来源1](https://vip.stock.finance.sina.com.cn/corp/view/vCB_AllBulletinDetail.php?id=12074825)。

### 30 腾讯仪征数据中心

位置：江苏省扬州市仪征市大数据产业园。建设：腾讯。运营：腾讯。使用：腾讯云、腾讯混元大模型。

容量与阶段：2024年1—4号楼投运；3—4号AI机房披露6100 PFLOPS。2026年全产业园算力总量不能全部归腾讯；未披露IT MW。

最后证据：2024-08-29及2026-05-21江苏省委网地方报道。[来源1](https://www.zgjssw.gov.cn/shixianchuanzhen/yangzhou/202408/t20240829_8384996.shtml)、[来源2](https://www.zgjssw.gov.cn/shixianchuanzhen/yangzhou/202605/t20260521_8574161.shtml)。

### 31 中国电信江北仪征数据中心

位置：江苏省扬州市仪征市大数据产业园。建设：中国电信。运营：中国电信江苏。使用：字节跳动、腾讯为地方报道披露的客户。

容量与阶段：园区已有运营；远期规划3.2万机柜。没有把整个仪征产业园算力或32千规划机柜写成该园已投运GW。

最后证据：2026-05-21地方报道。[来源1](https://www.zgjssw.gov.cn/shixianchuanzhen/yangzhou/202605/t20260521_8574161.shtml)。

### 32 华为芜湖云数据中心及3D数据中心

位置：安徽省芜湖市三山园区。建设：华为。运营：华为云。使用：华为云及云客户。

容量与阶段：2026-09-16华为正式发布芜湖3D数据中心实例，按楼层分置供电、IT、冷却。建筑新方案不等于新公布可统计GW；未披露整园MW。

最后证据：2026-09-16华为公告；2026-06住建公示。[来源1](https://www.huawei.com/cn/news/2026/9/aidc-data-center)、[来源2](https://zjw.wuhu.gov.cn/openness/public/6596411/41214256.html)。

### 33 抖音芜湖长三角算力中心一期

位置：安徽省芜湖市经济技术开发区城东片区。建设：抖音／字节跳动项目体系，具体开发法人待批文核实。运营：抖音／字节跳动体系，拟。使用：抖音及相关业务，具体客户未披露。

容量与阶段：2026-09在建。城东片区抖音一期、电信等在建项目合计780 MW IT，该聚合数不能全部赋给抖音。

最后证据：2026-09-30芜湖经开区公告。[来源1](https://weda.wuhu.gov.cn/xwzx/wdxw/18552951.html)。

### 34 中国电信芜湖经开区算力中心集群

位置：安徽省芜湖市经济技术开发区城东片区。建设：中国电信。运营：中国电信，拟／分期。使用：未披露。

容量与阶段：2026-09-30新签百亿固定资产投资项目，布局400余亩；城东片区既有在建电信等项目计入780 MW IT聚合。新签约投资额不能直接换算MW或判定已开工。

最后证据：2026-09-30芜湖经开区公告。[来源1](https://weda.wuhu.gov.cn/xwzx/wdxw/18552951.html)。

### 35 商汤临港人工智能计算中心

位置：上海市临港新片区。建设：商汤科技。运营：商汤科技。使用：商汤日日新；上海人工智能实验室风乌项目为公开合作方。

容量与阶段：已运营；政府材料披露约4.6万张加速卡。卡数和算力均不直接转为IT GW。

最后证据：2025年浦东政府材料及2025-04临港公告。[来源1](https://www.pudong.gov.cn/zwgk/qt-kjw/2025/141/341030.html)、[来源2](https://www.lingang.gov.cn/html/website/lg/index/news/Mediafocus/1911602380692058114.html)。

## 粤港澳与华中

### 36 润泽佛山国际信息港

位置：广东省佛山市高明区。建设：广东润惠，润泽体系。运营：润泽。使用：具体客户未具名。

容量与阶段：一期已运营；二期B1规划112.5 MW IT，2500个45 kW机柜，目标2028-06-30交付。二期整体能评规划与B1具体项目区分。

最后证据：2026半年报；2026年公司再融资问询回复。[来源1](https://static.cninfo.com.cn/finalpage/2026-08-28/1225521959.PDF)、[来源2](https://money.finance.sina.com.cn/corp/view/vCB_AllBulletinDetail.php?id=12412633&stockid=300442)。

### 37 润泽惠州国际信息港

位置：广东省惠州市惠东县白花镇谟岭产业园。建设：惠州润信，润泽体系。运营：润泽。使用：腾讯为地方政府披露客户；不推断全部机房都由腾讯使用。

容量与阶段：一期已运营，二期及后续楼栋持续规划建设。单园全部投运MW未核实；公司整体750 MW不能全部归惠州。

最后证据：2026半年报；惠州政府客户材料；2026-09行业协会园区资料。[来源1](https://static.cninfo.com.cn/finalpage/2026-08-28/1225521959.PDF)、[来源2](https://jhj.huizhou.gov.cn/zwgk/gzdt/content/post_5680550.html)、[来源3](https://www.gdssmpa.com/web/diyizixun/xingyedongtai/2026-09-30/29423.html)。

### 38 秦淮东阳光韶关绿色智算中心

位置：广东省韶关市曲江经济开发区。建设：东阳光集团、秦淮数据。运营：秦淮数据，拟。使用：未披露。

容量与阶段：首期规划150 MW IT；合作签约和规划状态，尚无所选材料证明150 MW全部投运。

最后证据：公司当前项目简介，2026-10-11核查；页面标2025-11但存在后续更新。[来源1](https://www.chindatagroup.com/media/news/531.html)。

### 39 中国移动粤港澳韶关数据中心

位置：广东省韶关市浈江区数据中心集群。建设：中国移动广东。运营：中国移动广东。使用：中国移动及托管客户。

容量与阶段：一期2025-06-11投产，1.6万个标准机架；全园两期规划3.2万个标准机架。二期预计2026投运不作实际完成证明。

最后证据：2025-06-13韶关政府投产公告。[来源1](https://www.sg.gov.cn/zfxxgkml/content/post_2751499.html)。

### 40 中国电信韶关数据中心一期及二期

位置：广东省韶关市数据中心集群。建设：中国电信广东。运营：中国电信广东。使用：具体客户未公开。

容量与阶段：一期已运营，二期2026-02-24开工；二期投资5.97亿元，未披露可核查IT MW。韶塘新增项目另有后续公告，不将其混为一期投运容量。

最后证据：2026-02开工公告；2026-08、09韶关政府材料。[来源1](https://www.sg.gov.cn/smsg/sgqmshggn/content/post_2820139.html)、[来源2](https://www.sg.gov.cn/smsg/sgqmshggn/content/post_2883361.html)。

### 41 中国联通韶关智算中心

位置：广东省韶关市浈江区数据中心集群。建设：中国联通。运营：中国联通。使用：具体客户未公开。

容量与阶段：一期已运营；2万PFLOPS为2026年底智算目标，保留预测状态。未披露整园IT MW。

最后证据：2026-08-21韶关政府产业材料。[来源1](https://www.sg.gov.cn/zsyz/tzhj/zdcy/content/post_2874722.html)。

### 42 腾讯清远清新云计算数据中心

位置：广东省清远市清新区太平镇花清工业园。建设：腾讯及清远项目公司。运营：腾讯。使用：腾讯全业务数据与腾讯云。

容量与阶段：2020年一期开服；6、7号楼截至2025-12正式运营，服务器有序上架。没有用30万服务器的远期计划代替当前IT功率。

最后证据：2025-12-08清新政府；腾讯云旧项目介绍补充位置。[来源1](https://www.qingxin.gov.cn/zwgk/xxgk/zfxxgkml/qt/xzdt/content/post_2090519.html)、[来源2](https://cloud.tencent.com/developer/news/570956)。

### 43 东阳光秦淮宜都零碳智算产研基地

位置：湖北省宜昌市宜都市高坝洲镇青林寺村。建设：东阳光集团、秦淮数据。运营：秦淮数据，拟。使用：产研及客户生态用途，具体租户未公开。

容量与阶段：2026-04-03开工，IT规划7.5 MW。产研示范项目与其他GW级产业合作项目不合并。

最后证据：2026-04公司开工公告。[来源1](https://www.chindatagroup.com/media/news/529.html)。

## 西南与海南

### 44 润泽重庆西南国际信息港

位置：重庆市九龙坡区陶家镇。建设：重庆润泽智惠及润泽体系；中建八局承建。运营：润泽，拟／分期。使用：未披露。

容量与阶段：全园规划约3.2万物理机柜；一期2023年开工，2026-04仍有一期楼栋建设，二期2025-08开工。未来交付计划不当作实际已投运。

最后证据：2026-04-13九龙坡政府；2023年重庆政府开工资料。[来源1](https://cqjlp.gov.cn/zwxx/qxdt/202604/t20260413_15606753_wap.html)、[来源2](https://www.cq.gov.cn/zwgk/zfxxgkzl/fdzdgknr/zdxm/dtxx/202312/t20231219_12721459.html)。

### 45 中国联通西南数据中心

位置：重庆市两江国际云计算产业园。建设：中国联通。运营：重庆联通。使用：158家客户，未逐户具名。

容量与阶段：截至2025-12投产5栋IDC机楼、7687机架。5600G是网络出口带宽，不是供电容量。

最后证据：2025-12-02重庆通信管理局。[来源1](https://cqca.miit.gov.cn/xwdt/xydt/art/2025/art_f3e9d1a5c8ab483ead8565ca8c62ffe7.html)。

### 46 中国电信天府云计算中心新建项目

位置：四川省成都市天府新区兴隆湖南侧。建设：中国电信四川。运营：中国电信四川，拟。使用：AI训练及大模型开发客户，未具名。

容量与阶段：2026-05-13启动建设，预计2027竣工；设计3600 PFLOPS、建筑面积约2.8万㎡，未披露IT MW。与已有天府云计算设施区分。

最后证据：2026-05-19中国电信公告；2026-05-17人民邮电报转载。[来源1](https://www.chinatelecom.com.cn/ct/news/gdxw/166788.html)、[来源2](https://finance.sina.com.cn/roll/2026-05-17/doc-inhyeetv3847816.shtml)。

### 47 腾讯贵安七星数据中心

位置：贵州省贵安新区电子信息产业园七星洞库。建设：腾讯项目体系。运营：腾讯。使用：腾讯及腾讯云。

容量与阶段：既有运营；历史全园规划30万台服务器，当前IT MW未公开，未把历史服务器规划作为当前全部部署。

最后证据：2026-09-01国家网信办贵安报道；2018腾讯介绍。[来源1](https://www.cac.gov.cn/2026-09/01/c_1790012378081831.htm)、[来源2](https://developer.cloud.tencent.com/article/1142352)。

### 48 华为贵安云数据中心及云上屯

位置：贵州省贵安新区七星湖。建设：华为。运营：华为云。使用：华为云、昇腾云服务。

容量与阶段：既有运营；历史最终服务器规划不等于当前IT MW。2025年论坛在云上屯举办，2026年贵安报道继续确认园区运营。

最后证据：2026-09-01国家网信办；2025-07华为公告。[来源1](https://www.cac.gov.cn/2026-09/01/c_1790012378081831.htm)、[来源2](https://digitalpower.huawei.com/cn/news/data-center-facility/ecosystem-forum-2025)、[来源3](https://digitalpower.huawei.com/cn/news/data-center-facility/363)。

### 49 苹果iCloud贵安数据中心

位置：贵州省贵安新区电子信息产业园。建设：苹果、云上贵州合作体系；具体资产法人待项目批文补全。运营：云上贵州与苹果合作的iCloud中国内地运营体系。使用：中国内地iCloud用户。

容量与阶段：既有运营，公开报道于2021年启用；没有公开可核实的本园IT MW。运营方与苹果技术品牌分别列出。

最后证据：2022-07贵安数据中心报道；2026-09贵安综述。[来源1](https://www.ncsti.gov.cn/kjdt/ztbd/dsxs/zxjz/202207/t20220728_90964.html)、[来源2](https://www.cac.gov.cn/2026-09/01/c_1790012378081831.htm)。

### 50 中国建设银行贵安数据中心一期

位置：贵州省贵安新区。建设：中国建设银行；中建四局承建。运营：建设银行体系，拟。使用：建设银行自用。

容量与阶段：2025-01-21开工；设计8748个机柜、约10万台服务器。未取得本次核查截至日的正式投产证明，保留建设状态。

最后证据：2025-01中国建筑开工公告。[来源1](https://www.cscec.com/xwzx_new/zqydt_new/202501/3852431.html)。

### 51 润泽海南自贸港国际信息港

位置：海南省儋州市白马井镇。建设：海南润泽及润泽体系。运营：润泽，拟。使用：未披露。

容量与阶段：项目建设及园区落地公开报道可查。公司2026半年报尚未把海南列入四个运营园区；单园IT MW及最新交付量未充分披露。

最后证据：2025-09海南政府；2025-12儋州政府；2026半年报。[来源1](https://en.hainan.gov.cn/hainan/sxian/202509/ef18087d8edf40b29a79eca144aa2cf5.shtml)、[来源2](https://www.danzhou.gov.cn/danzhou/ywdt/jrdz/202512/t20251218_3991415.html)、[来源3](https://static.cninfo.com.cn/finalpage/2026-08-28/1225521959.PDF)。

## 香港单列

### 52 润泽香港沙岭数据园区

位置：香港新界北区沙岭，丈量约份第89约地段第953号。建设：香港润江智算科技有限公司；最终控股润泽智算科技集团，另有森谷工香港参与。运营：润泽集团；中电为电力配套方。使用：具体租户未披露。

容量与阶段：2026-03-28动工；2026-09政府将首阶段目标提前至2027年，2030年前后预计18万PFLOPS。没有把算力转成GW；也不按2026半年报旧2028目标覆盖9月更新。

最后证据：2026-03-02地块招标结果；2026-09-23政府演辞。[来源1](https://www.itib.gov.hk/zh-cn/speeches/2026/pr_20260302b.html)、[来源2](https://www.itib.gov.hk/zh-cn/speeches/2026/pr_20260923a.html)。

## 为什么本台账不能直接加总为全国GW

全国在役设备模型、公司可交付容量和土地／能评／机房最大设计负荷回答不同问题。任何“已部署GW”合计，都需要先确定IT或设施输入、存量时点、地域边界及实际部署状态。设施MW、IT MW、机柜、卡数、FPLOPS、㎡、MVA、储能MWh和年用电TWh分别保留。

目前没有在本次公开核查中找到全国统一、逐项目去重、以GW披露并拆开在建与规划的官方清单。因此可采用IEA的19 GW IT／28 GW设施总量作为中国（含香港）2025年的跨区域比较；中国近期企业与项目更新作为单独样本，Rystad的28 GW已宣布管线作为独立研究估计。不能将秦淮超过8 GW、润泽国内5.4 GW、世纪互联乌兰察布3 GW及地方集群规划直接求和，既有项目、后续分期和公司资源库可能重叠。

本附页共52项记录，最后一项是“52 润泽香港沙岭数据园区”。已保存文本还需在最终发布环境检查图表、表格宽度和来源链接的渲染。
