# 美国数据中心容量与项目证据台账 2026年10月

研究截止日：2026年10月11日。本页为长文的美国研究底稿，包含4组宏观证据、47条主要园区或项目记录，以及8段可用于正文的案例。部分记录涵盖同一开发体系下的多个未拆分园区，因此47条不是47栋建筑或美国设施总数。

## 如何阅读这些GW

IT容量指服务器与网络设备可使用的关键负荷；设施输入还包括冷却、照明、配电损耗等；电厂装机、储能功率、采购合同与并网许可则是供电条件。园区全建规模、已签租约、变电站通电、机房Ready for Service和服务器实际运行也是不同阶段。本台账保留原始口径，不用通用PUE强行换算，不把目标交付日期视为已经完成。

## 美国宏观容量证据

| 证据与日期 | 已有或在用 | 在建或开发 | 适用边界 |
| --- | ---: | ---: | --- |
| CBRE 2026H1；2026年8月27日发布 | 10.903GW供给库存 | 7.4811GW在建 | 美国八大主要批发及托管市场，覆盖有限 |
| JLL 2025年末；2026年2月17日发布 | 39GW active capacity | 35GW construction pipeline | 扩大覆盖后的北美，含自建hyperscale及加拿大 |
| Wood Mackenzie 2026Q2报告；2026年7月30日发布 | 不据本报告判定全国既有容量 | 331GW累计已披露项目管线，约四成积极开发 | 广义项目披露，包含不同成熟阶段；不是331GW纯在建或确定新增 |
| S&P Global 451 Research；2026年8月7日回顾2025 | 64.4GW获供电力规模 | 2030年183GW为预测 | 设施电力口径，不能与IT库存直接比较 |

没有一项上述公开数字，同时给出截至2026年10月11日全美国、同一IT口径、互斥的已投运／在建／未开工三栏。长文宜以各自范围回答，不能把这几行相加或画成同一堆叠柱。

CBRE的八大主要市场为Atlanta、Chicago、Dallas–Fort Worth、Hillsboro、New York Tri-State、Northern Virginia、Phoenix与Silicon Valley。Northern Virginia仍是最大库存市场：4.4965GW已有、2.4202GW在建。Atlanta在建达到2.882GW，首次超过Northern Virginia。这个比较描述批发主要市场，不涵盖全部新兴AI县域项目。

Wood Mackenzie还记录得州规划近100GW，以及大型用电负荷195GW已签施工或供电协议、107GW处于深入讨论。后两项是公用事业大型负荷视角，不能假定全是数据中心，也不与331GW项目管线相加。积极开发不等于已开工。此前季度数据已因披露滞后修订，不宜用旧发布数拼接增长曲线。

### 宏观来源

1. [CBRE North America Data Center Trends H1 2026](https://www.cbre.com/insights/books/north-america-data-center-trends-h1-2026)，2026年8月27日。

2. [JLL North America Data Center Report Year End 2025 新闻稿](https://www.jll.com/en-us/newsroom/jll-north-america-data-center-report-year-end-2025)，页头2026年2月17日；正文dateline存在2025误植，数据对象为2025年末。

3. [Wood Mackenzie US Data Centre Developers Shift Focus to Existing Pipelines](https://www.woodmac.com/ja/press-releases/us-data-centre-developers-shift-focus-to-existing-pipelines-as-new-capacity-additions-slow-in-q1-2026/)，2026年7月30日。

4. [S&P Global Data centers AI boom spurs new natural gas power plans in the US Southeast](https://www.spglobal.com/energy/en/news-research/latest-news/electric-power/080726-data-centers-ai-boom-spurs-new-natural-gas-power-plans-in-the-us-southeast)，2026年8月7日。

5. [S&P Global旧版供电口径说明](https://www.spglobal.com/energy/en/news-research/latest-news/electric-power/101425-data-center-grid-power-demand-to-rise-22-in-2025-nearly-triple-by-2030)，2025年10月14日，旧方法说明含冷却等设施负荷及crypto，旧预测数已被后续更新，不作为当前数字。

## 主要项目台账

地点精度按门牌、街道、园区、城市、县注明；未公开的地址不推断。建设主体、设施运营主体、算力承租方和最终使用者分别记录。租户匿名时保持匿名。每条证据日期只代表相应公告或快照，项目可能仍在后续分期。

### Stargate与OpenAI工程体系

#### 1 Stargate Abilene

**地点**：美国 得州 Taylor County Abilene Lancium Clean Campus；园区级。

**容量与口径**：1.2 GW 园区总电力设计值，非已投运 IT 值。

**建设与分期状态**：首期2025-09已运行；Oracle披露截至2026-09交付总容量75%，其余随后季度交付；未给该比例对应的IT MW。

**建设开发主体**：Crusoe；Lancium供地及能源；Blue Owl与Primary Digital Infrastructure参与园区融资。**设施或算力运营主体**：Oracle OCI。**已披露使用主体**：OpenAI。

**重复与边界**：Stargate总承诺的子项目；75%不得与1.2GW直接拼成确定IT容量。

**证据日期**：2025-09-30；2026-09更新。[来源1](https://www.crusoe.ai/resources/newsroom/crusoe-announces-flagship-abilene-data-center-is-live)；[来源2](https://www.oracle.com/data-centers/)

#### 2 Crusoe Microsoft Abilene

**地点**：美国 得州 Taylor County Abilene；毗邻Stargate Abilene的独立园区。

**容量与口径**：0.672 GW critical IT（2×336 MW）；0.9 GW为专用电厂/园区供电。

**建设与分期状态**：2026-03-27宣布开发；首栋目标2027年中通电，不能列作既有。

**建设开发主体**：Crusoe。**设施或算力运营主体**：Crusoe提供基础设施；Microsoft为承租方。**已披露使用主体**：Microsoft；下游模型客户未逐站披露。

**重复与边界**：与Stargate Abilene邻接但使用方不同；2.1GW是两园区总电力投影，不另立可加总项目。

**证据日期**：2026-03-27。[来源1](https://www.crusoe.ai/resources/newsroom/crusoe-announces-new-900-mw-ai-factory-campus-in-abilene-texas-to-support-microsoft-ai-infrastructure)

#### 3 Stargate Frontier

**地点**：美国 得州 Shackelford County；县级，Vantage官网未公布门牌。

**容量与口径**：1.4 GW GPU compute园区规划；10栋。

**建设与分期状态**：在建；2025公告首交付目标2H26，Oracle最新页面改为1H27客户交付。

**建设开发主体**：Vantage Data Centers。**设施或算力运营主体**：Vantage设施；Oracle OCI算力。**已披露使用主体**：OpenAI。

**重复与边界**：Oracle/OpenAI 4.5GW扩建及Stargate总承诺子项。

**证据日期**：2025-08-19；2026-09施工图及时间更新。[来源1](https://vantage-dc.com/news/vantage-data-centers-unveils-plans-for-frontier-a-25b-mega-campus-in-texas-to-meet-unprecedented-ai-demand/)；[来源2](https://www.oracle.com/data-centers/)

#### 4 Stargate Lighthouse

**地点**：美国 威斯康星州 Port Washington Ozaukee County；城市级。

**容量与口径**：0.902GW园区数据中心容量、4栋；WEC预计至2030年1.3GW电力需求，两个角度均保留。

**建设与分期状态**：2025-12开始建设；Oracle客户交付目标2H27，Vantage园区完成目标2028。

**建设开发主体**：Vantage Data Centers。**设施或算力运营主体**：Vantage设施；Oracle OCI算力。**已披露使用主体**：OpenAI。

**重复与边界**：Oracle/OpenAI扩建子项；0.902GW不得再与WEC1.3GW负荷相加。

**证据日期**：运营商网页2026-10-11查阅；Oracle2026-08施工图。[来源1](https://vantage-dc.com/data-center-locations/north-america/port-washington-wisconsin)；[来源2](https://www.oracle.com/data-centers/)；[来源3](https://s22.q4cdn.com/994559668/files/doc_presentations/2026/Feb/06/02-2026-February-Final.pdf)

#### 5 Stargate Project Jupiter

**地点**：美国 新墨西哥州 Doña Ana County Santa Teresa；园区级。

**容量与口径**：Oracle披露配套Bloom燃料电池最高2.45 GW；此为装机发电，不等于IT容量；园区IT总量本页不代填。

**建设与分期状态**：数据中心在建；配套微网仍涉及许可；Oracle网站目标1H27客户交付，未来日期有执行风险。

**建设开发主体**：STACK Infrastructure与BorderPlex Digital Assets；微网为邻接独立项目。**设施或算力运营主体**：Oracle为数据中心租户/运营商；微网运营主体另列。**已披露使用主体**：OpenAI（Stargate站点）。

**重复与边界**：Bloom整体2.8GW供应框架与本项目2.45GW不能叠加；电厂和机房须分开。

**证据日期**：2026-04-27；2026-09-14。[来源1](https://www.oracle.com/news/announcement/oracle-borderplex-and-bloom-energy-to-power-project-jupiter-with-fuel-cell-technology-2026-04-27/)；[来源2](https://www.oracle.com/news/announcement/project-jupiter-statement-on-construction-permitting-2026-09-14/)

#### 6 Stargate The Barn

**地点**：美国 密歇根州 Washtenaw County Saline Township；250英亩园区级。

**容量与口径**：1 GW数据中心园区；原始公告为超过1GW，2026开工公告以1GW描述。

**建设与分期状态**：2026-06-01庆祝开工；Oracle目标2H27客户交付。

**建设开发主体**：Related Digital；Blackstone融资；Walbridge承建。**设施或算力运营主体**：Oracle OCI。**已披露使用主体**：OpenAI。

**重复与边界**：2025-10宣布后加入Oracle/OpenAI扩建，不能把原7GW与新增单站简单累加。

**证据日期**：2026-06-01。[来源1](https://openai.com/index/stargate-michigan-data-center/)；[来源2](https://www.related.com/press-releases/2026-06-01/related-digital-blackstone-oracle-openai-walbridge-and-governor-whitmer)

#### 7 Stargate Milam County

**地点**：美国 得州 Milam County；县级，近Burlington为地方记录称谓。

**容量与口径**：1.2 GW数据中心规划；官网未明确全部为IT还是设施输入。

**建设与分期状态**：2026-01-09明确由SB Energy建设运营；未见本次证据确认全园区已交付。

**建设开发主体**：SB Energy；OpenAI与SoftBank投资SB Energy。**设施或算力运营主体**：SB Energy。**已披露使用主体**：OpenAI。

**重复与边界**：与Lordstown合计1.5GW是2025承诺；本项1.2GW已包括其中。

**证据日期**：2026-01-09。[来源1](https://openai.com/index/stargate-sb-energy-partnership/)

#### 8 Stargate Lordstown

**地点**：美国 俄亥俄州 Trumbull County Lordstown；原汽车厂区域，城市级。

**容量与口径**：官方单站MW未单独披露；不将1.5−1.2=0.3GW推算列为公司事实。

**建设与分期状态**：2025-09-23官方已开工；原称2026运行，未用过期目标认定当前投运。

**建设开发主体**：SoftBank与OpenAI。**设施或算力运营主体**：SoftBank相关主体；单站运营法人与完整分工未披露。**已披露使用主体**：OpenAI。

**重复与边界**：与Milam为同一1.5GW两站承诺。

**证据日期**：2025-09-23。[来源1](https://openai.com/index/five-new-stargate-sites/)

#### 9 OpenAI Project Camellia

**地点**：美国 佐治亚州 Effingham County Savannah Gateway Industrial Hub；工业园级。

**容量与口径**：3.2 GW Georgia Power合同供电；IT设计值未披露。

**建设与分期状态**：开发早期，设计、融资、运营模式尚待完成；供电拟2028–2032分期。

**建设开发主体**：OpenAI设计开发；具体承建与融资伙伴尚未确定。**设施或算力运营主体**：尚待确定。**已披露使用主体**：OpenAI。

**重复与边界**：勿将电力合同额写为已投运算力。

**证据日期**：2026-07-22。[来源1](https://openai.com/index/building-ai-infrastructure-with-the-effingham-county-community/)

### 平台自建AI设施

#### 10 Meta Hyperion

**地点**：美国 路易斯安那州 Richland Parish；近Holly Ridge/Rayville，堂区级。

**容量与口径**：5GW compute capacity为2026扩展后的远期目标；Entergy规划5.2GW新增燃气发电配套，尚待监管批准。

**建设与分期状态**：2024-12开工；2026-07公告扩建，仍跨多年建设；5GW非既有。

**建设开发主体**：Meta与Blue Owl管理基金合资（20%/80%）；Meta管理建设。**设施或算力运营主体**：Meta管理设施并租用全部园区。**已披露使用主体**：Meta。

**重复与边界**：Entergy5.2GW新燃气发电为能源配套，不追加到5GW机房容量。

**证据日期**：2025-10-21；2026-07-13。[来源1](https://about.fb.com/news/2026/07/teachers-local-businesses-win-as-meta-expands-louisiana-data-center/)；[来源2](https://about.fb.com/news/2025/10/meta-blue-owl-capital-develop-hyperion-data-center/)；[来源3](https://www.spglobal.com/energy/en/news-research/latest-news/electric-power/080726-data-centers-ai-boom-spurs-new-natural-gas-power-plans-in-the-us-southeast)

#### 11 Meta Prometheus

**地点**：美国 俄亥俄州 New Albany International Business Park；城市/园区级。

**容量与口径**：1 GW AI集群目标，横跨多栋数据中心。

**建设与分期状态**：2025-09工程公告称下一代集群，2026-01确认所在地；本轮未用第三方估计把1GW全列投运。

**建设开发主体**：Meta；具体建筑承包分包未在所引公告列全。**设施或算力运营主体**：Meta。**已披露使用主体**：Meta。

**重复与边界**：6.6GW核能协议涵盖现有/未来电源及多个地点，不是Prometheus容量。

**证据日期**：2025-09-29；2026-01-09。[来源1](https://engineering.fb.com/2025/09/29/data-infrastructure/metas-infrastructure-evolution-and-the-advent-of-ai/)；[来源2](https://about.fb.com/news/2026/01/meta-nuclear-energy-projects-power-american-ai-leadership/)

#### 12 AWS Project Rainier Indiana

**地点**：美国 印第安纳州 St Joseph County New Carlisle；园区级；Rainier另跨多站。

**容量与口径**：官方可确认训练集群已运行；2026可持续性材料称Indiana园区2.2GW，但非全园区已投运证明。

**建设与分期状态**：2025-10-29 Rainier训练集群正式运行；保留集群与园区建设分期区别。

**建设开发主体**：Amazon AWS。**设施或算力运营主体**：AWS。**已披露使用主体**：Anthropic训练与部署Claude。

**重复与边界**：Rainier跨站算力不得全部定位New Carlisle；后续北Indiana2.4GW扩建不贸然加总。

**证据日期**：2025-10-29；2026-06-12。[来源1](https://www.aboutamazon.com/news/aws/aws-project-rainier-ai-trainium-chips-compute-cluster)；[来源2](https://preview.prod.sustainability.aboutamazon.com/stories/inside-amazons-approach-to-data-center-sustainability)

#### 13 Microsoft Fairwater

**地点**：美国 威斯康星州 Racine County Mount Pleasant；315英亩园区级。

**容量与口径**：微软所引公告不披露可核验GW；3栋、约120万平方英尺。

**建设与分期状态**：2026-06-23宣布首个设施完成建设，Fairwater fully operational。

**建设开发主体**：Microsoft；承建方未在本次核心公告逐一披露。**设施或算力运营主体**：Microsoft Azure。**已披露使用主体**：Microsoft；OpenAI2026社区公告将Mount Pleasant纳入其AI园区合作，具体全部下游租用量未披露。

**重复与边界**：WEC I-94 corridor2.6GW负荷预测跨园区，不能填作Fairwater单站IT。

**证据日期**：2026-06-23。[来源1](https://news.microsoft.com/source/2026/06/23/microsoft-completes-construction-on-first-datacenter-facility-in-mount-pleasant-wisconsin/)；[来源2](https://openai.com/index/stargate-community/)

#### 14 SpaceXAI Colossus I

**地点**：美国 田纳西州 Memphis South Memphis Lowry Road；公开街道级。

**容量与口径**：官方本页不公布已投运IT MW；不以GPU数量反推确定MW。

**建设与分期状态**：已运行的Grok训练设施；2024启用后持续扩建。

**建设开发主体**：xAI/SpaceXAI。**设施或算力运营主体**：SpaceXAI。**已披露使用主体**：SpaceXAI Grok。

**重复与边界**：公司Memphis地区近2GW扩张目标不能拆成三个各2GW项目。

**证据日期**：官方运营信息页2026-10-11查阅；SpaceX2026-06招股资料。[来源1](https://x.ai/memphis/info)；[来源2](https://content.spacex.com/cms-assets/FINAL_Documents%20and%20Updates/SpaceX%20-%20EU%20Prospectus%20%28Approved%20by%20Bafin%29%20-%20June%205%2C%202026.pdf)

#### 15 SpaceXAI Colossus II Whitehaven

**地点**：美国 田纳西州 Memphis Whitehaven Tulane Road；公开街道级。

**容量与口径**：单站IT MW未在所引一手资料披露。

**建设与分期状态**：SpaceX招股材料确认Colossus II场址；对岸Southaven能源基地正在供电和扩建。

**建设开发主体**：xAI/SpaceXAI。**设施或算力运营主体**：SpaceXAI。**已披露使用主体**：SpaceXAI Grok。

**重复与边界**：1.2GW永久燃气电厂位于Mississippi，并非该Tennessee机房IT。

**证据日期**：2026-06-05；2026-07-30。[来源1](https://content.spacex.com/cms-assets/FINAL_Documents%20and%20Updates/SpaceX%20-%20EU%20Prospectus%20%28Approved%20by%20Bafin%29%20-%20June%205%2C%202026.pdf)；[来源2](https://x.ai/memphis/updates)

#### 16 SpaceXAI MACROHARDRR

**地点**：美国 密西西比州 DeSoto County Southaven 2400 Stateline Road；公开门牌级；电厂另在2875 Stanton Road。

**容量与口径**：单站IT MW未公开；Southaven永久电厂1.2GW装机不作机房容量。

**建设与分期状态**：2026-01官方投资公告原拟2026-02运行；后续资料不足以认定全部规划投运。

**建设开发主体**：xAI/SpaceXAI；电厂相关实体MZX Tech。**设施或算力运营主体**：SpaceXAI。**已披露使用主体**：SpaceXAI。

**重复与边界**：与SpaceXAI Colossus II Whitehaven为跨州AI系统相关场址；临时及永久电源不得重算IT。

**证据日期**：2026-01-08；城市2026-01-07；能源更新2026-07-30。[来源1](https://mississippi.org/news/tech-leader-xai-investing-more-than-20-billion-in-southaven/)；[来源2](https://www.southaven.org/Blog.aspx?IID=227)；[来源3](https://mississippitoday.org/2025/12/31/elon-musk-mississippi-data-center-southaven-memphis/)；[来源4](https://x.ai/memphis/updates)

### Google与AWS区域扩张

#### 17 Google Project Tembo

**地点**：美国 怀俄明州 Laramie County Cheyenne以南Switchgrass Industrial Park；园区级。

**容量与口径**：旧版项目1.8GW电力需求；Black Hills新版2.7GW resource mix包括reserve margin，非2.7GW IT。

**建设与分期状态**：2026-09-30签供电协议；2027年底开始供能、2030达峰值负荷为计划。

**建设开发主体**：Google；Tallgrass负责Cheyenne Power Hub；此前Crusoe退出/暂停。**设施或算力运营主体**：Google；电力由Black Hills及第三方资源。**已披露使用主体**：Google。

**重复与边界**：曾称Project Jade的同一开发不得各算一次；10GW旧扩展潜力不作确定建设。

**证据日期**：2026-10-06。[来源1](https://ir.blackhillscorp.com/news-releases/news-release-details/black-hills-corp-executes-definitive-agreements-serve-googles)；[来源2](https://www.laramiecountywy.gov/Public-Notices/Project-Tembo-Data-Center)

#### 18 Google Armstrong County

**地点**：美国 得州 Armstrong County；县级。

**容量与口径**：单站MW未披露；400亿美元为全得州投资。

**建设与分期状态**：2025-11-14宣布新园区；Google地点页列为开发中，未确认全站投运。

**建设开发主体**：Google。**设施或算力运营主体**：Google。**已披露使用主体**：Google/Google Cloud；终端模型客户未逐站披露。

**重复与边界**：不得将全州投资按每园区重复计。

**证据日期**：2025-11-14；地点页2026-10-11查阅。[来源1](https://blog.google/company-news/inside-google/company-announcements/google-american-innovation-texas/)；[来源2](https://datacenters.google/locations/texas/)

#### 19 Google Haskell County两处园区

**地点**：美国 得州 Haskell County；县级，两站未分别披露门牌。

**容量与口径**：两站各自MW未披露。

**建设与分期状态**：2025-11-14宣布；其中一站与Intersect/TPG Rise Climate太阳能及储能配套共址。

**建设开发主体**：Google；部分能源园区由Intersect伙伴体系。**设施或算力运营主体**：Google。**已披露使用主体**：Google/Google Cloud；终端客户未逐站披露。

**重复与边界**：本记录包含两站，不将其误作一栋已投运机房；太阳能MW不作IT。

**证据日期**：2025-11-14。[来源1](https://datacenters.google/google-commits-to-increasing-energy-abundance-and-reliability-for-texans/)；[来源2](https://datacenters.google/google-advances-water-security-in-texas/)

#### 20 Google Wilbarger County

**地点**：美国 得州 Wilbarger County；县级。

**容量与口径**：单站IT MW未披露。

**建设与分期状态**：2026-02-24官方明确数据中心在建；不能由清洁能源采购规模推算IT。

**建设开发主体**：Google。**设施或算力运营主体**：Google。**已披露使用主体**：Google/Google Cloud。

**重复与边界**：属于Texas全州投资体系。

**证据日期**：2026-02-24。[来源1](https://blog.google/innovation-and-ai/infrastructure-and-cloud/global-network/data-center-wilbarger-county/)

#### 21 AWS Madison County两工业园

**地点**：美国 密西西比州 Madison County Canton及Ridgeland区域；县/工业园级。

**容量与口径**：两园区IT MW未公开。

**建设与分期状态**：2024公告100亿美元并开工；2026-03追加110亿美元Madison County投资，施工分期持续。

**建设开发主体**：Amazon AWS；Madison County经济发展机构支持。**设施或算力运营主体**：AWS。**已披露使用主体**：AWS；具体客户未逐站披露。

**重复与边界**：初始100亿、追加110亿与全州250亿总额存在包含关系。

**证据日期**：2024-01；2026-03-30。[来源1](https://www.aboutamazon.com/news/aws/aws-10-billion-investment-mississippi)；[来源2](https://www.aboutamazon.com/news/company-news/amazon-25-billion-mississippi-data-centers)

#### 22 AWS Warren County

**地点**：美国 密西西比州 Warren County；县级。

**容量与口径**：单站IT MW未公开。

**建设与分期状态**：2025-11-20宣布至少30亿美元新园区，未以计划交付认定已运营。

**建设开发主体**：Amazon AWS。**设施或算力运营主体**：AWS。**已披露使用主体**：AWS；具体客户未披露。

**重复与边界**：全州250亿美元投资组成部分。

**证据日期**：2025-11-20。[来源1](https://www.aboutamazon.com/news/company-news/amazon-3-billion-mississippi-data-center-investment)

#### 23 AWS Hinds County Delphi改造

**地点**：美国 密西西比州 Hinds County原Delphi工厂；厂区级。

**容量与口径**：IT MW未公开。

**建设与分期状态**：2026-03-30宣布10亿美元旧工业设施改造。

**建设开发主体**：Amazon AWS。**设施或算力运营主体**：AWS。**已披露使用主体**：AWS；具体客户未披露。

**重复与边界**：全州250亿美元总额子项。

**证据日期**：2026-03-30。[来源1](https://www.aboutamazon.com/news/company-news/amazon-25-billion-mississippi-data-centers)

#### 24 AWS Salem Township Susquehanna

**地点**：美国 宾夕法尼亚州 Luzerne County Salem Township Berwick；Susquehanna核电站相邻园区。

**容量与口径**：0.960GW远期园区电力消费规划，2024-08获开发里程碑；2025-06新Talen协议最高1.920GW front-of-the-meter供电，可服务该园区及Pennsylvania其他地点，不是单站IT。

**建设与分期状态**：AWS2024收购已有园区后继续建设；2026地方/官方社区信息仍记录施工。

**建设开发主体**：原Talen/Cumulus；现AWS扩建。**设施或算力运营主体**：AWS。**已披露使用主体**：AWS；具体客户未披露。

**重复与边界**：960MW原园区设计与1920MW核电采购不能相加；本表不据此确定既有IT。

**证据日期**：2024-08-26；2025-06-09；2026-06官方社区更新。[来源1](https://www.amazoninnovationinpa.com/salem-township-innovation-campus/)；[来源2](https://dced.pa.gov/newsroom/governor-josh-shapiro-announces-amazon-plans-to-invest-20-billion-in-pennsylvania-for-ai-infrastructure-in-largest-capital-investment-in-commonwealth-history/)；[来源3](https://ir.talenenergy.com/news-releases/news-release-details/talen-energy-announces-receipt-escrowed-funds-cumulus-data)；[来源4](https://www.sec.gov/Archives/edgar/data/1622536/000162828025038626/tln-20250630.htm)

### 专业算力云与设施租赁

#### 25 Hut 8 River Bend

**地点**：美国 路易斯安那州 West Feliciana Parish；592英亩园区级。

**容量与口径**：0.245 GW签约IT；0.330GW电网容量，PUE1.35；后续最多1000MW扩建优先报价权为条件性。

**建设与分期状态**：在建；首交付/调试目标Q2 2027；截至2026-10媒体仍记录施工。

**建设开发主体**：Hut 8。**设施或算力运营主体**：Hut 8设施；Fluidstack为租户及算力运营。**已披露使用主体**：Anthropic；Google为租金/融资信用支持而非已确认最终用户。

**重复与边界**：245MW与330MW是同一期IT/设施两个口径。

**证据日期**：2025-12-17；SEC同日。[来源1](https://www.hut8.com/news-insights/press-releases/hut-8-signs-15-year-245-mw-ai-data-center-lease-at-river-bend-campus-with-total-contract-value)；[来源2](https://www.sec.gov/Archives/edgar/data/1964789/000110465925122052/hut-20251217xex99d2.htm)

#### 26 Applied Digital Polaris Forge 1

**地点**：美国 北达科他州 Ellendale；城市/园区级。

**容量与口径**：0.250 GW IT已Ready for Service；全园区0.400GW IT已签约；余0.150GW待交付。

**建设与分期状态**：2026-10-01第二栋第二批75MW交付；2026-10-02正式公告；第三栋仍建设。

**建设开发主体**：Applied Digital。**设施或算力运营主体**：Applied Digital设施。**已披露使用主体**：CoreWeave；最终下游模型客户未逐站披露。

**重复与边界**：与旧180MW Ellendale比特币设施须区分；250MW取代旧175MW状态。

**证据日期**：2026-10-02；2026-10-07财报。[来源1](https://ir.applieddigital.com/news-events/press-releases/detail/161/applied-digital-brings-an-additional-75-mw-of-ai)；[来源2](https://www.sec.gov/Archives/edgar/data/1144879/000114487926000057/apldq127earningsrelease.htm)

#### 27 Applied Digital Polaris Forge 2

**地点**：美国 北达科他州 Harwood；城市级。

**容量与口径**：0.300 GW IT在建园区；2026年4月披露0.200GW已签约。

**建设与分期状态**：在建，交付目标2H26–1H27；2026-10财报仍称预计年底首交付。

**建设开发主体**：Applied Digital。**设施或算力运营主体**：Applied Digital设施。**已披露使用主体**：美国投资级hyperscaler，名称未公开。

**重复与边界**：签约量可能后续增加；不用匿名客户推断具体云厂。

**证据日期**：2026-04-23；2026-10-07。[来源1](https://ir.applieddigital.com/sec-filings/all-sec-filings/content/0001144879-26-000036/apld_invxinvestorpresent.htm)；[来源2](https://www.sec.gov/Archives/edgar/data/1144879/000114487926000057/apldq127earningsrelease.htm)

#### 28 Applied Digital Delta Forge 1

**地点**：美国 路易斯安那州 Alexandria为2026投资演示标示；城市级。

**容量与口径**：0.300 GW签约IT；0.430GW设施电力。

**建设与分期状态**：2026-01-22开工；交付目标1H27–1H28。

**建设开发主体**：Applied Digital。**设施或算力运营主体**：Applied Digital设施。**已披露使用主体**：美国高投资级hyperscaler，名称未公开。

**重复与边界**：430MW utility与300MW IT不能相加。

**证据日期**：2026-01-22；2026-04-23。[来源1](https://ir.applieddigital.com/news-events/press-releases/detail/144/applied-digital-breaks-ground-on-delta-forge-1-a-430-mw-ai)；[来源2](https://ir.applieddigital.com/sec-filings/all-sec-filings/content/0001144879-26-000036/apld_invxinvestorpresent.htm)

#### 29 IREN Childress Horizons 1至4

**地点**：美国 得州 Childress；城市级。

**容量与口径**：Horizon1已交付0.050GW IT；四期合计0.200GW IT合同；整个Childress750MW为电力/含原挖矿园区。

**建设与分期状态**：2026-08-13 Horizon1获微软接受；Horizons2–4目标2026年内交付。

**建设开发主体**：IREN。**设施或算力运营主体**：IREN AI Cloud。**已披露使用主体**：Microsoft；最终具体模型客户未披露。

**重复与边界**：不与Crusoe Lancium Childress Crusoe/Lancium Childress混同；750MW不得当750MW AI IT。

**证据日期**：2026-08-13。[来源1](https://www.globenewswire.com/news-release/2026/08/13/3344413/0/en/iren-delivers-horizon-1-to-microsoft-and-achieves-nvidia-exemplar-cloud-status-on-gb300-nvl72.html)

#### 30 IREN Sweetwater Hub

**地点**：美国 得州 Sweetwater；Sweetwater1与Sweetwater2，城市级。

**容量与口径**：2GW电网接入框架：1.4GW+0.6GW；非2GW已安装AI IT。

**建设与分期状态**：2026-05披露Sweetwater1变电站已通电；2026-09-08有条件纳入ERCOT Batch Zero Base Load；楼宇IT待分期。

**建设开发主体**：IREN。**设施或算力运营主体**：IREN。**已披露使用主体**：具体园区最终客户未披露。

**重复与边界**：变电站通电与机房Ready for Service是不同阶段。

**证据日期**：2026-05-07；2026-09-08。[来源1](https://iren.gcs-web.com/news-releases/news-release-details/iren-business-update-and-q3-fy26-results)；[来源2](https://www.globenewswire.com/news-release/2026/09/08/3357498/0/en/iren-s-2gw-sweetwater-hub-included-as-base-load-in-ercot-batch-zero.html)

#### 31 TeraWulf Lake Mariner

**地点**：美国 纽约州 Niagara County Somerset；原电厂园区级。

**容量与口径**：2026-02公告39MW IT在线；Core42 60MW与Fluidstack380MW IT合同；750MW为gross园区扩展目标，非既有IT。

**建设与分期状态**：多期扩建；2026-08披露CB3/4/5按客户改装需求调整收入开始时间，不能沿用最初交付目标。

**建设开发主体**：TeraWulf。**设施或算力运营主体**：TeraWulf设施。**已披露使用主体**：Core42及Fluidstack；Google为Fluidstack合同信用支持。

**重复与边界**：原比特币245MW与AI IT混合园区不能统称全AI；2026-02在线值只代表当时快照。

**证据日期**：2026-02-26；2026-08-05。[来源1](https://investors.terawulf.com/news-events/press-releases/detail/132/terawulf-reports-fourth-quarter-and-full-year-2025-results)；[来源2](https://investors.terawulf.com/sec-filings/all-sec-filings/content/0001083301-26-000162/terawulfq22026investorpr.htm)

#### 32 TeraWulf Fluidstack Abernathy

**地点**：美国 得州 Abernathy；城市/园区级。

**容量与口径**：0.168 GW critical IT规划/合同。

**建设与分期状态**：2025-10设合资；2026-02披露在建，目标2H26；尚不据目标判定全投运。

**建设开发主体**：TeraWulf与Fluidstack合资。**设施或算力运营主体**：TeraWulf设施；Fluidstack租用。**已披露使用主体**：Fluidstack；Google信用支持，最终模型客户未披露。

**重复与边界**：公司522MW合同为多站汇总及持股口径，不与单站再次叠加。

**证据日期**：2026-02-26。[来源1](https://investors.terawulf.com/news-events/press-releases/detail/132/terawulf-reports-fourth-quarter-and-full-year-2025-results)

#### 33 CoreWeave Lancaster

**地点**：美国 宾夕法尼亚州 Lancaster；原RR Donnelley印刷厂区域，城市级。

**容量与口径**：初期0.100GW，扩展潜力0.300GW；公告未明确IT/设施。

**建设与分期状态**：2025-07宣布设备投资及开发；不将潜力全量列既有。

**建设开发主体**：Chirisa Technology Parks与Machine Investment Group联合开发；CoreWeave租赁并装备。**设施或算力运营主体**：CoreWeave。**已披露使用主体**：CoreWeave；下游客户未逐站披露。

**重复与边界**：100MW一期包括在300MW潜力内。

**证据日期**：2025-07-15。[来源1](https://investors.coreweave.com/news/news-details/2025/CoreWeave-Announces-Multi-Billion-Dollar-Commitment-to-AI-Infrastructure-in-Pennsylvania/default.aspx)

### 园区开发商与供电驱动项目

#### 34 CyrusOne Freestone

**地点**：美国 得州 Freestone County Freestone Energy Center邻接园区；县/电厂级。

**容量与口径**：0.380GW供电协议；IT值未单独披露。

**建设与分期状态**：2026-02-09宣布连接新数据中心，已签电力协议，不等于投运。

**建设开发主体**：CyrusOne；Calpine/Constellation供电。**设施或算力运营主体**：CyrusOne。**已披露使用主体**：客户未披露。

**重复与边界**：与CyrusOne Thad Hill是不同园区；电源供电MW非IT。

**证据日期**：2026-02-09。[来源1](https://www.cyrusone.com/resources/press-releases/constellation-and-cyrusone-announce-agreement-to-support-new-data-center-facility-at-freestone-energy-center-in-texas)

#### 35 CyrusOne Thad Hill

**地点**：美国 得州 Bosque County Thad Hill Energy Center邻接园区；县/电厂级。

**容量与口径**：0.400GW供电协议，分190MW和新增210MW。

**建设与分期状态**：2025-11-03第二阶段协议；建设/交付分期，未据协议判定既有。

**建设开发主体**：CyrusOne；Calpine powered land。**设施或算力运营主体**：CyrusOne。**已披露使用主体**：客户未披露。

**重复与边界**：第二阶段210MW已计入400MW；非额外400MW。

**证据日期**：2025-11-03。[来源1](https://www.cyrusone.com/resources/press-releases/calpine-and-cyrusone-announce-phase-2-of-powered-land-agreement-to-support-hyperscale-data-center-at-thad-hill-energy-center-in-texas)

#### 36 CyrusOne Eolian Fort Worth

**地点**：美国 得州 Fort Worth市中心西北约7英里 Chisholm Grid区域；园区级。

**容量与口径**：0.200GW园区；非该处100MW电池储能功率。

**建设与分期状态**：2026-01-13宣布利用现有高压基础设施加速开发；具体投运容量未披露。

**建设开发主体**：CyrusOne与Eolian。**设施或算力运营主体**：CyrusOne。**已披露使用主体**：客户未披露。

**重复与边界**：既有BESS属于电源设施，不能计为机房。

**证据日期**：2026-01-13。[来源1](https://www.cyrusone.com/resources/press-releases/cyrusone-and-eolian-partner-to-enable-rapid-deployment-of-200-megawatt-data-center-campus-in-fort-worth-texas)

#### 37 T5 Grayslake Chicago IV

**地点**：美国 伊利诺伊州 Lake County Grayslake；Cornerstone商务园 Peterson Road附近，园区级。

**容量与口径**：扩展后全园区最高1.2GW IT，1.6GW已落实公用电力；原0.480GW方案被扩展，不能两者相加。

**建设与分期状态**：园区已获村镇土地用途与分区批准；官方2026-06 FAQ及网站记录诉讼存在；一期3栋各60MW目标2027Q4，未视为已投运。

**建设开发主体**：T5 Data Centers。**设施或算力运营主体**：T5。**已披露使用主体**：客户未披露。

**重复与边界**：0.480GW旧方案包括在扩展后1.2GW内；1.6GW电力与1.2GW IT不相加。

**证据日期**：2025-02-10容量扩展；2026-06地方政府更新。[来源1](https://www.datacenterdynamics.com/en/news/t5-plans-five-gigawatt-scale-data-center-campuses-announces-chicago-campus/)；[来源2](https://t5datacenters.com/resources/t5-data-centers-expands-chicago-footprint-with-acquisition-of-fifth-data-center-chi-v/)；[来源3](https://villageofgrayslake.com/881/Approved-T5-Data-Center-Campus-Informati)

#### 38 Tract Buckeye Technology Park

**地点**：美国 亚利桑那州 Maricopa County Buckeye；大型土地园区级。

**容量与口径**：最多1.8GW电力基础设施潜力；不等于获批/已建IT。

**建设与分期状态**：2024-08-28土地收购后电力及园区规划；官网项目目录仍为1.8GW。

**建设开发主体**：Tract（土地与主规划基础设施）。**设施或算力运营主体**：未来园区各数据中心运营商未披露。**已披露使用主体**：最终用户未披露。

**重复与边界**：土地园区潜力与未来入驻商园区规划存在重叠，不能再全量加总。

**证据日期**：2024-08-28；项目目录2026-10-11查阅。[来源1](https://www.tract.com/news/tract-closes-acquisition-of-2069-acres-in-buckeye-arizona/)；[来源2](https://www.tract.com/projects/)

#### 39 Fermi America Project Matador

**地点**：美国 得州 Carson County Amarillo以外 Texas Tech University System租地；县/园区级。

**容量与口径**：17GW私人电网远期发电目标；包含约11GW燃气、4.4GW核能及其他；IT机房容量未公开。

**建设与分期状态**：2026-02获6GW燃气许可；2026-03宣布增加申请及17GW扩版；远期核能仍在规划/许可。

**建设开发主体**：Fermi America；TTU System供地；Hyundai E&C等能源工程合作。**设施或算力运营主体**：未来数据中心租户尚未披露。**已披露使用主体**：未披露。

**重复与边界**：17GW完全不可当作已部署17GW AI IT；旧11GW被扩版包含。

**证据日期**：2026-03-13。[来源1](https://fermiamerica.com/worlds-largest-private-grid-fermi-america-to-file-additional-5gw-clean-air-permit-for-project-matador-with-the-texas-commission-on-environmental-quality-tceq-upsizing-campus-proje/)

#### 40 Vantage Reno NV1

**地点**：美国 内华达州 Storey County Sparks 1121 USA Parkway；公开门牌级。

**容量与口径**：0.224GW critical IT园区全建目标；4栋。

**建设与分期状态**：官网will be home，不能将设计总值判为全投运；分栋现有交付量未列。

**建设开发主体**：Vantage Data Centers。**设施或算力运营主体**：Vantage。**已披露使用主体**：客户未披露。

**重复与边界**：同一园区不同栋不能另加园区总值。

**证据日期**：官网2026-10-11查阅。[来源1](https://vantage-dc.com/data-center-locations/north-america/reno-nevada/)；[来源2](https://vantage-dc.com/company/contact-us/)

#### 41 QTS Atlanta 1

**地点**：美国 佐治亚州 Atlanta 1033/1025 Jefferson St NW、953/1103 Herndon St NW；4楼公开门牌。

**容量与口径**：0.278GW+ critical campus capacity；全园区容量，非证实全部已交付。

**建设与分期状态**：运营园区与未来建筑/变电站扩展并存，官网不拆既有MW。

**建设开发主体**：QTS；Blackstone持有平台。**设施或算力运营主体**：QTS。**已披露使用主体**：客户未披露。

**重复与边界**：旧Atlanta Metro及Atlanta1–4楼别名为同一园区。

**证据日期**：官网2026-10-11查阅。[来源1](https://q.com/data-centers/atlanta-1/)

#### 42 QTS Richmond 1

**地点**：美国 弗吉尼亚州 Henrico County Sandston 6000 Technology Boulevard；公开门牌级。

**容量与口径**：0.238GW critical campus capacity；6栋master plan。

**建设与分期状态**：运营园区持续扩展，官网不拆已交付与待建MW。

**建设开发主体**：QTS；Blackstone持有平台。**设施或算力运营主体**：QTS。**已披露使用主体**：客户未披露。

**重复与边界**：不与Richmond3另园区混同。

**证据日期**：官网2026-10-11查阅。[来源1](https://q.com/data-centers/richmond-1/)；[来源2](https://qtsdatacenters.com/wp-content/uploads/2024/07/QTS_Facility_Sheet_RIC1-DC1-DC2-DC3.pdf)

#### 43 Crusoe Lancium Childress

**地点**：美国 得州 Childress County 270英亩Lancium土地；县/园区级。

**容量与口径**：1GW grid-connected园区规划；公告未明示净IT。

**建设与分期状态**：2026-07-15宣布，原预计Q3 2026开工；尚不以时间目标认定已动工。

**建设开发主体**：Crusoe；Lancium供地及开发管理能源。**设施或算力运营主体**：Crusoe基础设施；具体租户运营分工未披露。**已披露使用主体**：领先hyperscale科技公司，名称未公开。

**重复与边界**：与IREN Childress Horizons 1至4 IREN Childress完全不同项目。

**证据日期**：2026-07-15。[来源1](https://www.crusoe.ai/resources/newsroom/crusoe-and-lancium-announce-1-gigawatt-ai-data-center-campus-in-childress-texas)

#### 44 Vantage Phoenix AZ1

**地点**：美国 亚利桑那州 Goodyear 45 S Bullard Avenue；公开门牌级。

**容量与口径**：0.176GW园区IT全量；已投运分栋MW本台账不推断。

**建设与分期状态**：现有园区与扩建空间并存；全量设计值不作既有证明。

**建设开发主体**：Vantage Data Centers。**设施或算力运营主体**：Vantage。**已披露使用主体**：客户未披露。

**重复与边界**：与Phoenix市场汇总存在包含关系。

**证据日期**：官网2026-10-11查阅。[来源1](https://vantage-dc.com/data-center-locations/north-america/phoenix-arizona/)；[来源2](https://vantage-dc.com/company/contact-us/)；[来源3](https://vantage-dc.com/fr/data-center-locations/north-america/phoenix-arizona/)

#### 45 Vantage Fredericksburg VA4

**地点**：美国 弗吉尼亚州 Stafford County Fredericksburg地区 225 Centreport Parkway；公开门牌级。

**容量与口径**：0.192GW critical IT全园区设计容量，3栋两层建筑。

**建设与分期状态**：2025-11-06已举行动工仪式；首栋计划2027年末开启，未算既有。

**建设开发主体**：Vantage Data Centers；总包DPR Construction。**设施或算力运营主体**：Vantage。**已披露使用主体**：客户未披露。

**重复与边界**：不能当作Virginia州全量。

**证据日期**：2025-11-06；官网2026-10-11查阅。[来源1](https://vantage-dc.com/news/vantage-data-centers-invests-2b-in-fredericksburg-virginia-region-to-deliver-fourth-campus-in-the-commonwealth/)；[来源2](https://vantage-dc.com/data-center-locations/north-america/fredericksburg-va)

#### 46 Switch Tahoe Reno Citadel

**地点**：美国 内华达州 Storey County Tahoe Reno Industrial Center；工业园级。

**容量与口径**：原设计最多0.650GW园区电力；当前官网称multi-gigawatt expansion但未给精确当前IT。

**建设与分期状态**：2017启用首栋，之后多年扩建；650MW不等于首栋已交付量。

**建设开发主体**：Switch。**设施或算力运营主体**：Switch。**已披露使用主体**：多租户；终端云/电商客户未逐站实名披露。

**重复与边界**：Citadel/Tahoe Reno为同一园区；旧规划数不表示2026全投运。

**证据日期**：2017-02首期公告；官网2026-10-11查阅。[来源1](https://www.switch.com/switch-tahoe-reno-data-center-now-open/)；[来源2](https://www.switch.com/tahoe-reno/)

#### 47 Google Pine Island Project Skyway

**地点**：美国 明尼苏达州 Pine Island；城市级。

**容量与口径**：单站IT MW未披露；1.9GW为新增电力组合含风太阳能长时储能。

**建设与分期状态**：2026-02-24宣布；2026-04-15 Xcel提交服务及并网协议，规划阶段。

**建设开发主体**：Google；Xcel配套能源。**设施或算力运营主体**：Google。**已披露使用主体**：Google。

**重复与边界**：1.9GW能源组合不得当作机房IT。

**证据日期**：2026-02-24；2026-04-15。[来源1](https://blog.google/innovation-and-ai/infrastructure-and-cloud/global-network/data-center-pine-island/)；[来源2](https://pineislandmn.gov/index.asp?DE=3F9BAF37-F932-4AB5-90FB-BC7DB52B4E57&SEC=C3D5713E-C854-48A5-84BE-9308E2B3851E)

## 正文案例素材

以下段落便于按长文格式改写，正文不嵌URL，来源可从前述项目台账集中归入文章末尾。

### 案例1

Abilene把新一轮数据中心建设的分工展示得很清楚。Lancium提供土地与能源条件，Crusoe开发机房，Blue Owl与Primary Digital Infrastructure参与融资，Oracle运营云基础设施，OpenAI使用算力。首期在2025年9月运行；Oracle截至2026年9月称园区总容量已交付75%。这里公布的1.2GW是全园区电力设计规模，不能把75%乘上1.2GW便称为已投运IT容量。邻近的Crusoe微软园区是另一项工程：两栋各336MW critical IT，共672MW IT，对应900MW专用供电，预计2027年中开始通电。

### 案例2

Stargate正在把传统的大都市数据中心布局推向新的县域和小城。Vantage在得州Shackelford County建设Frontier，规划1.4GW GPU compute；在威斯康星Port Washington建设Lighthouse，官网列出902MW园区容量；Related Digital在密歇根Saline Township建设约1GW的The Barn，由Blackstone融资、Walbridge承建。Oracle最新施工页面分别把客户交付目标列在2027年上半年、下半年和下半年。新墨西哥Santa Teresa的Jupiter则由STACK与BorderPlex开发，配套燃料电池最高2.45GW，这个数字属于发电装机。几座园区都服务Oracle与OpenAI，容量口径却需要逐站分开。

### 案例3

Meta在路易斯安那Richland Parish建设的Hyperion，是从云园区走向巨型AI集群的典型。2026年7月，Meta把远期compute capacity目标扩大到5GW；项目仍需多年建设。资产层面，Meta与Blue Owl管理基金的合资分别持有20%和80%，Meta管理建设与设施，并租用整个园区。俄亥俄New Albany的Prometheus则以1GW AI集群为目标。核电采购协议和Entergy为Hyperion提出的新燃气电厂，帮助解释这些园区为何能够扩张，但那些电源MW不能再次加进机房容量。

### 案例4

已经运行的AI设施也不一定公开足够的MW数据。微软2026年6月宣布威斯康星Mount Pleasant的Fairwater完成首个设施建设并全面运行：315英亩、三栋建筑、约120万平方英尺，是可以核验的规模指标；公告没有给出可用于台账的IT GW。AWS的Project Rainier在2025年10月开始运行，直接服务Anthropic的Claude训练与部署，但Rainier跨多个地点。AWS材料中的Indiana园区2.2GW，也不能证明全部园区已交付，或把跨站集群都放在New Carlisle一个地点。

### 案例5

River Bend展示了建设者、云运营者、模型使用者和信用支持方如何分离。Hut 8在路易斯安那West Feliciana Parish开发设施，Fluidstack签下15年租约并运营算力，Anthropic使用容量，Google提供信用支持。首期是245MW签约IT，对应330MW电网容量，预计2027年第二季度首次交付。245MW和330MW是同一期的两种口径；Google在融资链条中的作用，也不能被写成Google就是这座机房的已披露最终使用者。

### 案例6

北达科他Ellendale与得州Childress提供了较清楚的分期交付证据。Applied Digital在2026年10月2日确认Polaris Forge 1又交付75MW，使Ready for Service的IT容量达到250MW；全园区400MW已签约，剩余150MW仍待交付，客户为CoreWeave。IREN则在2026年8月确认Childress的Horizon 1获微软接受，交付50MW IT，四期合同合计200MW IT。园区原有电力规模和比特币设施，不能直接算成已经部署的AI负荷。

### 案例7

Memphis与相邻的Southaven形成了跨州AI基础设施带。SpaceXAI的Colossus I位于Memphis的Lowry Road，Colossus II位于Whitehaven的Tulane Road，Southaven的MACROHARDRR是另一处设施，用户均为公司自身。官方资料能够确认这些场址及Grok计算体系，但没有为每一站提供可核验的已投运IT MW。Southaven的永久燃气电厂装机目标1.2GW属于供电基础设施，也不能直接填进Colossus II或第三站的机房容量栏。

### 案例8

供电条件正在重塑项目地图，同时也让GW新闻更容易被误读。Google在得州Armstrong、Haskell和Wilbarger等县扩展，在怀俄明Cheyenne以南推进Tembo，后者原电力需求约1.8GW，而Black Hills最新2.7GW资源组合包含备用裕量。得州Amarillo附近的Fermi Project Matador更宣布17GW私人电网远期目标，其中包括燃气与核能；这不是17GW已部署IT。在这些案例里，电厂、并网容量、园区潜力和最终服务器负荷，是四个需要分别追踪的量。

## sources.json研究索引

以下JSON保留宏观口径与项目来源映射，便于后续更新。项目序号与前述台账一致。

```json
{
  "as_of": "2026-10-11",
  "region": "United States",
  "project_record_count": 47,
  "macro": [
    {
      "id": "CBRE_H1_2026",
      "scope": "美国八大主要批发及托管市场；非美国全国、非全部自建hyperscale",
      "as_of": "2026H1",
      "release": "2026-08-27",
      "existing_gw": 10.903,
      "construction_gw": 7.4811,
      "nv_existing_gw": 4.4965,
      "nv_construction_gw": 2.4202,
      "atlanta_construction_gw": 2.882,
      "url": "https://www.cbre.com/insights/books/north-america-data-center-trends-h1-2026"
    },
    {
      "id": "JLL_YE_2025",
      "scope": "扩展后的北美覆盖，约半租赁半hyperscaler自有；含加拿大",
      "as_of": "2025年末",
      "release": "2026-02-17",
      "active_gw": 39,
      "construction_gw": 35,
      "texas_construction_gw": 6.5,
      "url": "https://www.jll.com/en-us/newsroom/jll-north-america-data-center-report-year-end-2025"
    },
    {
      "id": "WoodMac_Q2_2026",
      "scope": "美国累计已披露数据中心项目管线；非确定获批、非纯在建、非纯未建增量；新闻稿未逐项目明确统一IT/设施口径",
      "as_of": "2026Q2报告，涵盖Q1新增",
      "release": "2026-07-30",
      "disclosed_pipeline_gw": 331,
      "active_development_share": "约40%",
      "texas_planned_gw": "近100",
      "utility_large_load_signed_gw": 195,
      "utility_advanced_discussion_gw": 107,
      "url": "https://www.woodmac.com/ja/press-releases/us-data-centre-developers-shift-focus-to-existing-pipelines-as-new-capacity-additions-slow-in-q1-2026/"
    },
    {
      "id": "SP_451_2025",
      "scope": "美国数据中心获供电力规模；设施电力口径，非IT负荷与非全年平均实际耗电",
      "as_of": "2025",
      "release": "2026-08-07",
      "power_supplied_gw": 64.4,
      "forecast_2030_gw": 183,
      "url": "https://www.spglobal.com/energy/en/news-research/latest-news/electric-power/080726-data-centers-ai-boom-spurs-new-natural-gas-power-plans-in-the-us-southeast"
    }
  ],
  "project_sources": [
    {
      "number": 1,
      "id": "US01",
      "name": "Stargate Abilene",
      "evidence_date": "2025-09-30；2026-09更新",
      "urls": [
        "https://www.crusoe.ai/resources/newsroom/crusoe-announces-flagship-abilene-data-center-is-live",
        "https://www.oracle.com/data-centers/"
      ]
    },
    {
      "number": 2,
      "id": "US02",
      "name": "Crusoe Microsoft Abilene",
      "evidence_date": "2026-03-27",
      "urls": [
        "https://www.crusoe.ai/resources/newsroom/crusoe-announces-new-900-mw-ai-factory-campus-in-abilene-texas-to-support-microsoft-ai-infrastructure"
      ]
    },
    {
      "number": 3,
      "id": "US03",
      "name": "Stargate Frontier",
      "evidence_date": "2025-08-19；2026-09施工图及时间更新",
      "urls": [
        "https://vantage-dc.com/news/vantage-data-centers-unveils-plans-for-frontier-a-25b-mega-campus-in-texas-to-meet-unprecedented-ai-demand/",
        "https://www.oracle.com/data-centers/"
      ]
    },
    {
      "number": 4,
      "id": "US04",
      "name": "Stargate Lighthouse",
      "evidence_date": "运营商网页2026-10-11查阅；Oracle2026-08施工图",
      "urls": [
        "https://vantage-dc.com/data-center-locations/north-america/port-washington-wisconsin",
        "https://www.oracle.com/data-centers/",
        "https://s22.q4cdn.com/994559668/files/doc_presentations/2026/Feb/06/02-2026-February-Final.pdf"
      ]
    },
    {
      "number": 5,
      "id": "US05",
      "name": "Stargate Project Jupiter",
      "evidence_date": "2026-04-27；2026-09-14",
      "urls": [
        "https://www.oracle.com/news/announcement/oracle-borderplex-and-bloom-energy-to-power-project-jupiter-with-fuel-cell-technology-2026-04-27/",
        "https://www.oracle.com/news/announcement/project-jupiter-statement-on-construction-permitting-2026-09-14/"
      ]
    },
    {
      "number": 6,
      "id": "US06",
      "name": "Stargate The Barn",
      "evidence_date": "2026-06-01",
      "urls": [
        "https://openai.com/index/stargate-michigan-data-center/",
        "https://www.related.com/press-releases/2026-06-01/related-digital-blackstone-oracle-openai-walbridge-and-governor-whitmer"
      ]
    },
    {
      "number": 7,
      "id": "US07",
      "name": "Stargate Milam County",
      "evidence_date": "2026-01-09",
      "urls": [
        "https://openai.com/index/stargate-sb-energy-partnership/"
      ]
    },
    {
      "number": 8,
      "id": "US08",
      "name": "Stargate Lordstown",
      "evidence_date": "2025-09-23",
      "urls": [
        "https://openai.com/index/five-new-stargate-sites/"
      ]
    },
    {
      "number": 9,
      "id": "US09",
      "name": "OpenAI Project Camellia",
      "evidence_date": "2026-07-22",
      "urls": [
        "https://openai.com/index/building-ai-infrastructure-with-the-effingham-county-community/"
      ]
    },
    {
      "number": 10,
      "id": "US10",
      "name": "Meta Hyperion",
      "evidence_date": "2025-10-21；2026-07-13",
      "urls": [
        "https://about.fb.com/news/2026/07/teachers-local-businesses-win-as-meta-expands-louisiana-data-center/",
        "https://about.fb.com/news/2025/10/meta-blue-owl-capital-develop-hyperion-data-center/",
        "https://www.spglobal.com/energy/en/news-research/latest-news/electric-power/080726-data-centers-ai-boom-spurs-new-natural-gas-power-plans-in-the-us-southeast"
      ]
    },
    {
      "number": 11,
      "id": "US11",
      "name": "Meta Prometheus",
      "evidence_date": "2025-09-29；2026-01-09",
      "urls": [
        "https://engineering.fb.com/2025/09/29/data-infrastructure/metas-infrastructure-evolution-and-the-advent-of-ai/",
        "https://about.fb.com/news/2026/01/meta-nuclear-energy-projects-power-american-ai-leadership/"
      ]
    },
    {
      "number": 12,
      "id": "US12",
      "name": "AWS Project Rainier Indiana",
      "evidence_date": "2025-10-29；2026-06-12",
      "urls": [
        "https://www.aboutamazon.com/news/aws/aws-project-rainier-ai-trainium-chips-compute-cluster",
        "https://preview.prod.sustainability.aboutamazon.com/stories/inside-amazons-approach-to-data-center-sustainability"
      ]
    },
    {
      "number": 13,
      "id": "US13",
      "name": "Microsoft Fairwater",
      "evidence_date": "2026-06-23",
      "urls": [
        "https://news.microsoft.com/source/2026/06/23/microsoft-completes-construction-on-first-datacenter-facility-in-mount-pleasant-wisconsin/",
        "https://openai.com/index/stargate-community/"
      ]
    },
    {
      "number": 14,
      "id": "US14",
      "name": "SpaceXAI Colossus I",
      "evidence_date": "官方运营信息页2026-10-11查阅；SpaceX2026-06招股资料",
      "urls": [
        "https://x.ai/memphis/info",
        "https://content.spacex.com/cms-assets/FINAL_Documents%20and%20Updates/SpaceX%20-%20EU%20Prospectus%20%28Approved%20by%20Bafin%29%20-%20June%205%2C%202026.pdf"
      ]
    },
    {
      "number": 15,
      "id": "US15",
      "name": "SpaceXAI Colossus II Whitehaven",
      "evidence_date": "2026-06-05；2026-07-30",
      "urls": [
        "https://content.spacex.com/cms-assets/FINAL_Documents%20and%20Updates/SpaceX%20-%20EU%20Prospectus%20%28Approved%20by%20Bafin%29%20-%20June%205%2C%202026.pdf",
        "https://x.ai/memphis/updates"
      ]
    },
    {
      "number": 16,
      "id": "US16",
      "name": "SpaceXAI MACROHARDRR",
      "evidence_date": "2026-01-08；城市2026-01-07；能源更新2026-07-30",
      "urls": [
        "https://mississippi.org/news/tech-leader-xai-investing-more-than-20-billion-in-southaven/",
        "https://www.southaven.org/Blog.aspx?IID=227",
        "https://mississippitoday.org/2025/12/31/elon-musk-mississippi-data-center-southaven-memphis/",
        "https://x.ai/memphis/updates"
      ]
    },
    {
      "number": 17,
      "id": "US17",
      "name": "Google Project Tembo",
      "evidence_date": "2026-10-06",
      "urls": [
        "https://ir.blackhillscorp.com/news-releases/news-release-details/black-hills-corp-executes-definitive-agreements-serve-googles",
        "https://www.laramiecountywy.gov/Public-Notices/Project-Tembo-Data-Center"
      ]
    },
    {
      "number": 18,
      "id": "US18",
      "name": "Google Armstrong County",
      "evidence_date": "2025-11-14；地点页2026-10-11查阅",
      "urls": [
        "https://blog.google/company-news/inside-google/company-announcements/google-american-innovation-texas/",
        "https://datacenters.google/locations/texas/"
      ]
    },
    {
      "number": 19,
      "id": "US19",
      "name": "Google Haskell County两处园区",
      "evidence_date": "2025-11-14",
      "urls": [
        "https://datacenters.google/google-commits-to-increasing-energy-abundance-and-reliability-for-texans/",
        "https://datacenters.google/google-advances-water-security-in-texas/"
      ]
    },
    {
      "number": 20,
      "id": "US20",
      "name": "Google Wilbarger County",
      "evidence_date": "2026-02-24",
      "urls": [
        "https://blog.google/innovation-and-ai/infrastructure-and-cloud/global-network/data-center-wilbarger-county/"
      ]
    },
    {
      "number": 21,
      "id": "US21",
      "name": "AWS Madison County两工业园",
      "evidence_date": "2024-01；2026-03-30",
      "urls": [
        "https://www.aboutamazon.com/news/aws/aws-10-billion-investment-mississippi",
        "https://www.aboutamazon.com/news/company-news/amazon-25-billion-mississippi-data-centers"
      ]
    },
    {
      "number": 22,
      "id": "US22",
      "name": "AWS Warren County",
      "evidence_date": "2025-11-20",
      "urls": [
        "https://www.aboutamazon.com/news/company-news/amazon-3-billion-mississippi-data-center-investment"
      ]
    },
    {
      "number": 23,
      "id": "US23",
      "name": "AWS Hinds County Delphi改造",
      "evidence_date": "2026-03-30",
      "urls": [
        "https://www.aboutamazon.com/news/company-news/amazon-25-billion-mississippi-data-centers"
      ]
    },
    {
      "number": 24,
      "id": "US24",
      "name": "AWS Salem Township Susquehanna",
      "evidence_date": "2024-08-26；2025-06-09；2026-06官方社区更新",
      "urls": [
        "https://www.amazoninnovationinpa.com/salem-township-innovation-campus/",
        "https://dced.pa.gov/newsroom/governor-josh-shapiro-announces-amazon-plans-to-invest-20-billion-in-pennsylvania-for-ai-infrastructure-in-largest-capital-investment-in-commonwealth-history/",
        "https://ir.talenenergy.com/news-releases/news-release-details/talen-energy-announces-receipt-escrowed-funds-cumulus-data",
        "https://www.sec.gov/Archives/edgar/data/1622536/000162828025038626/tln-20250630.htm"
      ]
    },
    {
      "number": 25,
      "id": "US25",
      "name": "Hut 8 River Bend",
      "evidence_date": "2025-12-17；SEC同日",
      "urls": [
        "https://www.hut8.com/news-insights/press-releases/hut-8-signs-15-year-245-mw-ai-data-center-lease-at-river-bend-campus-with-total-contract-value",
        "https://www.sec.gov/Archives/edgar/data/1964789/000110465925122052/hut-20251217xex99d2.htm"
      ]
    },
    {
      "number": 26,
      "id": "US26",
      "name": "Applied Digital Polaris Forge 1",
      "evidence_date": "2026-10-02；2026-10-07财报",
      "urls": [
        "https://ir.applieddigital.com/news-events/press-releases/detail/161/applied-digital-brings-an-additional-75-mw-of-ai",
        "https://www.sec.gov/Archives/edgar/data/1144879/000114487926000057/apldq127earningsrelease.htm"
      ]
    },
    {
      "number": 27,
      "id": "US27",
      "name": "Applied Digital Polaris Forge 2",
      "evidence_date": "2026-04-23；2026-10-07",
      "urls": [
        "https://ir.applieddigital.com/sec-filings/all-sec-filings/content/0001144879-26-000036/apld_invxinvestorpresent.htm",
        "https://www.sec.gov/Archives/edgar/data/1144879/000114487926000057/apldq127earningsrelease.htm"
      ]
    },
    {
      "number": 28,
      "id": "US28",
      "name": "Applied Digital Delta Forge 1",
      "evidence_date": "2026-01-22；2026-04-23",
      "urls": [
        "https://ir.applieddigital.com/news-events/press-releases/detail/144/applied-digital-breaks-ground-on-delta-forge-1-a-430-mw-ai",
        "https://ir.applieddigital.com/sec-filings/all-sec-filings/content/0001144879-26-000036/apld_invxinvestorpresent.htm"
      ]
    },
    {
      "number": 29,
      "id": "US29",
      "name": "IREN Childress Horizons 1至4",
      "evidence_date": "2026-08-13",
      "urls": [
        "https://www.globenewswire.com/news-release/2026/08/13/3344413/0/en/iren-delivers-horizon-1-to-microsoft-and-achieves-nvidia-exemplar-cloud-status-on-gb300-nvl72.html"
      ]
    },
    {
      "number": 30,
      "id": "US30",
      "name": "IREN Sweetwater Hub",
      "evidence_date": "2026-05-07；2026-09-08",
      "urls": [
        "https://iren.gcs-web.com/news-releases/news-release-details/iren-business-update-and-q3-fy26-results",
        "https://www.globenewswire.com/news-release/2026/09/08/3357498/0/en/iren-s-2gw-sweetwater-hub-included-as-base-load-in-ercot-batch-zero.html"
      ]
    },
    {
      "number": 31,
      "id": "US31",
      "name": "TeraWulf Lake Mariner",
      "evidence_date": "2026-02-26；2026-08-05",
      "urls": [
        "https://investors.terawulf.com/news-events/press-releases/detail/132/terawulf-reports-fourth-quarter-and-full-year-2025-results",
        "https://investors.terawulf.com/sec-filings/all-sec-filings/content/0001083301-26-000162/terawulfq22026investorpr.htm"
      ]
    },
    {
      "number": 32,
      "id": "US32",
      "name": "TeraWulf Fluidstack Abernathy",
      "evidence_date": "2026-02-26",
      "urls": [
        "https://investors.terawulf.com/news-events/press-releases/detail/132/terawulf-reports-fourth-quarter-and-full-year-2025-results"
      ]
    },
    {
      "number": 33,
      "id": "US33",
      "name": "CoreWeave Lancaster",
      "evidence_date": "2025-07-15",
      "urls": [
        "https://investors.coreweave.com/news/news-details/2025/CoreWeave-Announces-Multi-Billion-Dollar-Commitment-to-AI-Infrastructure-in-Pennsylvania/default.aspx"
      ]
    },
    {
      "number": 34,
      "id": "US34",
      "name": "CyrusOne Freestone",
      "evidence_date": "2026-02-09",
      "urls": [
        "https://www.cyrusone.com/resources/press-releases/constellation-and-cyrusone-announce-agreement-to-support-new-data-center-facility-at-freestone-energy-center-in-texas"
      ]
    },
    {
      "number": 35,
      "id": "US35",
      "name": "CyrusOne Thad Hill",
      "evidence_date": "2025-11-03",
      "urls": [
        "https://www.cyrusone.com/resources/press-releases/calpine-and-cyrusone-announce-phase-2-of-powered-land-agreement-to-support-hyperscale-data-center-at-thad-hill-energy-center-in-texas"
      ]
    },
    {
      "number": 36,
      "id": "US36",
      "name": "CyrusOne Eolian Fort Worth",
      "evidence_date": "2026-01-13",
      "urls": [
        "https://www.cyrusone.com/resources/press-releases/cyrusone-and-eolian-partner-to-enable-rapid-deployment-of-200-megawatt-data-center-campus-in-fort-worth-texas"
      ]
    },
    {
      "number": 37,
      "id": "US37",
      "name": "T5 Grayslake Chicago IV",
      "evidence_date": "2025-02-10容量扩展；2026-06地方政府更新",
      "urls": [
        "https://www.datacenterdynamics.com/en/news/t5-plans-five-gigawatt-scale-data-center-campuses-announces-chicago-campus/",
        "https://t5datacenters.com/resources/t5-data-centers-expands-chicago-footprint-with-acquisition-of-fifth-data-center-chi-v/",
        "https://villageofgrayslake.com/881/Approved-T5-Data-Center-Campus-Informati"
      ]
    },
    {
      "number": 38,
      "id": "US38",
      "name": "Tract Buckeye Technology Park",
      "evidence_date": "2024-08-28；项目目录2026-10-11查阅",
      "urls": [
        "https://www.tract.com/news/tract-closes-acquisition-of-2069-acres-in-buckeye-arizona/",
        "https://www.tract.com/projects/"
      ]
    },
    {
      "number": 39,
      "id": "US39",
      "name": "Fermi America Project Matador",
      "evidence_date": "2026-03-13",
      "urls": [
        "https://fermiamerica.com/worlds-largest-private-grid-fermi-america-to-file-additional-5gw-clean-air-permit-for-project-matador-with-the-texas-commission-on-environmental-quality-tceq-upsizing-campus-proje/"
      ]
    },
    {
      "number": 40,
      "id": "US40",
      "name": "Vantage Reno NV1",
      "evidence_date": "官网2026-10-11查阅",
      "urls": [
        "https://vantage-dc.com/data-center-locations/north-america/reno-nevada/",
        "https://vantage-dc.com/company/contact-us/"
      ]
    },
    {
      "number": 41,
      "id": "US41",
      "name": "QTS Atlanta 1",
      "evidence_date": "官网2026-10-11查阅",
      "urls": [
        "https://q.com/data-centers/atlanta-1/"
      ]
    },
    {
      "number": 42,
      "id": "US42",
      "name": "QTS Richmond 1",
      "evidence_date": "官网2026-10-11查阅",
      "urls": [
        "https://q.com/data-centers/richmond-1/",
        "https://qtsdatacenters.com/wp-content/uploads/2024/07/QTS_Facility_Sheet_RIC1-DC1-DC2-DC3.pdf"
      ]
    },
    {
      "number": 43,
      "id": "US43",
      "name": "Crusoe Lancium Childress",
      "evidence_date": "2026-07-15",
      "urls": [
        "https://www.crusoe.ai/resources/newsroom/crusoe-and-lancium-announce-1-gigawatt-ai-data-center-campus-in-childress-texas"
      ]
    },
    {
      "number": 44,
      "id": "US44",
      "name": "Vantage Phoenix AZ1",
      "evidence_date": "官网2026-10-11查阅",
      "urls": [
        "https://vantage-dc.com/data-center-locations/north-america/phoenix-arizona/",
        "https://vantage-dc.com/company/contact-us/",
        "https://vantage-dc.com/fr/data-center-locations/north-america/phoenix-arizona/"
      ]
    },
    {
      "number": 45,
      "id": "US45",
      "name": "Vantage Fredericksburg VA4",
      "evidence_date": "2025-11-06；官网2026-10-11查阅",
      "urls": [
        "https://vantage-dc.com/news/vantage-data-centers-invests-2b-in-fredericksburg-virginia-region-to-deliver-fourth-campus-in-the-commonwealth/",
        "https://vantage-dc.com/data-center-locations/north-america/fredericksburg-va"
      ]
    },
    {
      "number": 46,
      "id": "US46",
      "name": "Switch Tahoe Reno Citadel",
      "evidence_date": "2017-02首期公告；官网2026-10-11查阅",
      "urls": [
        "https://www.switch.com/switch-tahoe-reno-data-center-now-open/",
        "https://www.switch.com/tahoe-reno/"
      ]
    },
    {
      "number": 47,
      "id": "US47",
      "name": "Google Pine Island Project Skyway",
      "evidence_date": "2026-02-24；2026-04-15",
      "urls": [
        "https://blog.google/innovation-and-ai/infrastructure-and-cloud/global-network/data-center-pine-island/",
        "https://pineislandmn.gov/index.asp?DE=3F9BAF37-F932-4AB5-90FB-BC7DB52B4E57&SEC=C3D5713E-C854-48A5-84BE-9308E2B3851E"
      ]
    }
  ]
}
```
