# 格洛可数据中心专题｜造一座数据中心有多挣钱 —— 写作大纲 v1（2026-09-27）

## 0. 来源就绪状态
| 来源 | 状态 | 说明 |
|---|---|---|
| 摩根士丹利《AI Guidebook: Navigating the Age of Inference》 | 已取得 | 99页，PDF创建2026-09-07，数据截至2026-08-19；ROIC框架p24–31，capex p10–16，GW容量p17–23，融资p54–61，电力监管p62–65，壳层公司p72–79 |
| 高盛投行《Harnessing AI for the Real Economy》 | 已取得 | 34页，2026-06-30版；capex 7.6万亿（p7）、能源约束（p20–21）、资本架构（p23–27） |
| 高盛研究《GS SUSTAIN: AI/Data Center Power Demand》2026-02-23 | 已取得（补充） | 超大规模再投资率87%/83%、CROCI 24–31%区间、95GW/72GW容量 |
| 高盛《Top of Mind: AI in a Bubble?》2025-10-22 | 已取得（补充） | Briggs 20万亿PDV、Cahn "每GW 400亿"算法、18%折旧率 |
| 格洛可 2026-09-14 成本专题 | 已有 | 100MW/5万台模型：capex 48.5亿美元、年化11.68亿、每有效设备小时4.10美元 |
| 格洛可 2026-09-26 日报事实卡 | 已有 | Cipher Barber Lake 20年90亿、CleanSpark票据、Oracle Jupiter、TVA费率、Nscale、DayOne 等39张 |

## 1. 核心问题（唯一）
以2026年的造价、租金与合同条款，建一座GW级AI数据中心，投入的资本能以多快的速度、多大的确定性收回；利润在"壳—托管—GPU云—模型API"四层之间如何分配；中国的参数与海外差在哪里。

## 2. 事实分类（按专题长文规则）
- 已披露事实：公司公告/监管文件/合同（Cipher、CleanSpark、TeraWulf-Anthropic、Meta-Blue Owl、GDS/VNET季报）
- 研究实测：信通院上架率、CBRE租金
- 预测估算：摩根士丹利三条ROIC路径、高盛capex与融资拆分（全部标注机构与日期）
- 作者说明性计算：100MW模型对照、敏感性换算

## 3. 结构（首图→标题→两段导语→一行覆盖→六章→点评→来源备注→二维码→署名）

### 首图（2:3，≥1080px，"格洛可数据中心专题"）
"1GW账本剖面图"：左侧资本390亿美元（IT 230 + 非IT 160），右侧年收入229亿→营业成本76亿→NOPAT 121亿→ROIC 31%；下方三条路径25%/31%/46%；底部结论、签名、二维码。

### 标题候选
- 造一座数据中心有多挣钱？——从1GW账本看谁在赚钱、赚多久
- 备：390亿美元投下去，一年收回121亿：AI数据中心的三张账本

### 导语
- 段一：三组数字（MS 1GW GB300账本；壳层"15年/15%/每瓦15美元"；GS 2026–2031 7.6万亿capex）
- 段二：本篇看海外，中国作参照；预测估算与已披露事实分开写

### 本期覆盖
北美 · 欧洲 · 东南亚与印度 · 中国 ｜ 壳与电力 · 机柜托管 · GPU云 · 模型API

### 第一章 账本的边界：数据中心"挣钱"指的是哪一层
- 对象与概念：四层分账；Capex/GW；NOPAT；ROIC；yield on cost；承租人信用
- 数据：MS每GW造价按芯片代际 Trainium3 210亿 / TPUv7 270亿 / GB200 350亿 / GB300 390亿 / Vera Rubin 490亿 / Rubin Ultra 500亿（含BTM电力30亿）；壳约40%、加速器机架约30%；GS Global Institute假设$15mn/MW数据中心+$2,500/kW新电力
- 对照：格洛可100MW模型（作者说明性计算）
- 图1：1GW造价堆叠图（数据图）

### 第二章 最挣钱的一层：超大规模GPU出租与模型API（MS三条路径）
- 机制：410,256颗GB300/GW × 8,760h × 75%利用率 × $8.5/h = 229亿/GW；成本76亿（IT折旧46、非IT折旧11、能源及其他20）；EBIT 153亿（67%）；NOPAT 121亿；ROIC 31%
- 敏感性：$7→$10/h 对应ROIC 23%→39%
- 三路径：自有基础设施跑API 304亿收入/179亿NOPAT/46%；租第三方算力跑API 405亿收入/279亿租金/100亿NOPAT/25%
- 约束：全行业revenue/GW低于229亿（旧芯片、CPU负载）；75%利用率假设；GPU小时价历史下行（待爬取）
- 验证指标：GPU小时价、利用率、token价格
- 图2：三条路径收入→成本→NOPAT柱图（数据图）

### 第三章 最稳的一层：卖"带电的壳"
- 机制：Hut 8 "15/15/15"（15年租约、15% capex收益率、每瓦15美元权益价值）；TeraWulf精算$9–13/瓦；Cipher $9–18/瓦；Riot NOI yield 17.6%（牛市）
- 已披露合同：Cipher Barber Lake 10年38亿→20年90亿+（9/25）；TeraWulf–Anthropic 肯塔基401MW 20年190亿；CleanSpark 22.76亿 7.875%票据；Applied Digital 15.9亿高收益债（GS：首单GPU租户DC高收益债）；Meta–Blue Owl Hyperion 270亿Beignet
- MS收入预测：WULF HPC租金 2026e 3.29亿→2028e 13.9亿；Cipher 0.89→7.91亿；Hut 8 0→3.26亿；Riot 0.4→4.8亿
- 托管价：CBRE北弗吉尼亚$190–235/kW/月
- 约束：承租人信用（Fluidstack/CoreWeave vs 谷歌担保）；7.875%票息与15% yield之间的利差
- 图3：壳层合同案例卡片（年限、金额、每MW年租金换算）

### 第四章 钱从哪来、成本多少：融资结构决定净收益
- MS：2026–2028 DC capex需求3.21万亿=股权1.46万亿+信贷1.75万亿（IG 6500亿、HY 1500亿、贷款500亿、ABS/CMBS 2000亿、私募信贷7000亿）；YTD AI相关债~4500亿；四大OCF 2027/28 9800亿/1.2万亿 vs 举债2900亿
- GS：2025年AI相关债1210亿=IG市场6.6%，2026或升至20%；私募信贷AUM 2.1万亿；GPU抵押融资；Vantage 250亿+；Alphabet 900亿股权
- GS SUSTAIN：再投资率87%/83%；CROCI 24–31%区间、2028前下滑；净债务/EBITDA 0.3x
- 已披露：Oracle Jupiter 180亿项目债跌破90；日本金融厅审查；Nscale 33.6亿；VIRTUS 24.5亿英镑
- 图4：资本栈拆分图（数据图）

### 第五章 会把利润吃掉的东西：电力、监管、折旧、价格
- 电力：MS美国38GW缺口、BTM +30亿/GW；GS并网排队8–12年；TVA 10/1费率+10%、150万美元/MW容量费；俄勒冈UE 463、加州7法案、得州许可暂停、EPE 366MW；GS绿色可靠性溢价$40–48/MWh≈超大规模2027 EBITDA 3.4–4%
- 折旧：MS IT 5年；GS 18%折旧率；微软楼宇15→25年；亚马逊服务器6→5年；CoreWeave Q2 收入25.75亿/adj.EBITDA 15.1亿/净亏6.26亿/D&A 13.93亿
- 价格：Cahn "每GW 400亿×100GW=4万亿→需8万亿收入"
- 图5（可选）：ROIC对GPU小时价、利用率、IT寿命的敏感性（作者说明性计算）

### 第六章 中国参照：同一张账本，不同的参数
- 特点：电价与地价低；芯片受限（真武V900、出口管制）单位算力收入低；上架率分化（信通院9/13：仅7省>75%；贵州~30%→56%）
- 数据：GDS Q2 收入30.88亿元、adj.EBITDA 14.06亿（45.5%）、上架率79.2%、毛利率21.5%；VNET Q2 27.8亿、adj.EBITDA 9.2亿（33%）、批发在用1,007MW；DayOne拟IPO估值200亿美元、2.1GW预订；阿里2032年20GW目标
- 挑战：定价重置（瑞杰下调GDS）；批发合同期限短、客户集中；出口管制；收益率低于海外
- 机会：东数西算电价+绿电；国产芯片放量；出海（DayOne东南亚、字节挪威）；算电协同（VNET–宁德时代）
- 图6：中美单位账本对照表（每MW造价、电价、上架率、EBITDA margin、租约年限、资金成本）

### 格洛可点评（三段，仿宋）
1. 谁在赚：确定性最高的是"带电的壳"与超大规模自用；GPU云与新云依赖租户信用与资金成本
2. 地区差异：美国靠合同与信用市场，中国靠电价与政策，东南亚靠土地与电力承诺
3. 验证节点：TVA 10/1；DayOne 10月中旬招股书；Nscale 11月中；ERCOT 12/10；Oracle Jupiter 2027-02-01；MS GB300租金假设 vs 实际报价

### 来源与备注 / 二维码 / 署名

## 4. 图表计划（首图 + 正文4张，备选1张；≥1张数据图）
1. 1GW造价堆叠（MS p22/p64）
2. 三条路径收入-成本-NOPAT（MS p25–30）
3. 壳层合同案例卡片（已披露合同）
4. 资本栈拆分（MS p55 + GS p24）
5. 中美账本对照表（GDS/VNET/信通院 vs MS/CBRE）
备选：ROIC敏感性

## 5. 待爬取／待核验数据
- GPU小时租金历史（H100/B200/GB300，2024–2026）
- CoreWeave、Nebius 2026 Q2 财报（收入、EBITDA、D&A、合同积压）
- Digital Realty、Equinix 2026 Q2（开发项目收益率、每kW租金）
- CBRE/JLL 2026上半年北美与欧洲托管价格
- Hut 8 / TeraWulf 租约细节（租金、担保方、期限）
- 微软/Meta/亚马逊 10-K 折旧政策
- 中国：GDS/VNET 单位MRR、润泽/数据港/秦淮数据 毛利率与ROIC、IDC REIT派息率、H20/国产卡每卡小时租金、西部电价文件、算力券
