# 本稿图文与文风审核（v3）

用户纠正的是解释对象，而不是仅要求增加图片。新版先写每张图要回答的问题，再选择图型：三张真实州形状地图，三张设备路径工程图，八张数据、关系、阶段与对照图，共十四张正文图。地图紧接第一章首段；费用图放在两地条款之后；核电两案、SOFC设备、年度与逐时供电、州价和任务灵活性均对应紧邻段落。

正文重写导语及章节承接，调整JLARC反例、州价和OpenAI合同的位置，删除重复章末引导。保留A行业编辑讲解为主、B叙事辅助；没有新增采访、对话、人物动作或现场见闻。原稿约1.50万汉字，新稿约1.29万汉字，压缩是删重复并重组，不把图注计入正文。关键事实、来源与预测/合同/批准/投运条件保留。

地图依据Census地理数据和EIA/ERCOT原图；互联分界概览重绘，不是运营商GIS。工程三图直接用名称和引线指到设备，同时保留大字机制说明。重要限定在主图而不是外部小字。已修正排版器把以“图”开头的普通正文误当图注的问题，只有“图N｜”才采用图注字号。

- 图1：对照EIA/ERCOT完整图面核对三大互联；得州非全州、直流有限联络、州界和概览界线均在图内说明。
- 图2：调度机构与电力公司责任分层，未把七家RTO/ISO画成七家垂直垄断公司。
- 图3：58、176与325—580同零点比例，历史估算和2024年提出的2028预测分别标注。
- 图4：发电、输电、变电接入名称直接连至设施；建设中的间隔不当作新增已释放容量。
- 图5：州色为案例所在州而非服务区；四地区各对应正文具名机制，得州色块不宣称ERCOT全州覆盖。
- 图6：每阶段需要相应合同和工程证据，图内区分申请/合同/设施/IT MW。
- 图7：预测版本和批次输电计划有年份及资格，计划与已送电分清。
- 图8：两种85%分别对应网络成本与容量付款；合同年限、签约时点、豁免、担保、上诉放入图。
- 图9：不变价居民单户月增量与公司客户组合年节省分面，无共用轴或已实现表述。
- 图10：既有购电合同与机组重启分开；1920MW合同和2027目标带状态，不冒充实际新装机。
- 图11：实际案例采用SOFC，图画燃料电池而非内燃机；主图直接标燃料、电池、电力转换和供配电，批准不称投运。
- 图12：年账与时段原理曲线分开；曲线图内明示非实测，蓝线需求、橙线太阳能，MW/MWh分开。
- 图13：用真实州形状、中文名称及定位线；六州价格核原表，工业部门/期间/初步统计/非园区报价在图内。
- 图14：实时服务与可延后任务分开；3200MW与最高1000MW均按合同和响应承诺，不按实测负荷。

十四幅手机图和首图、整篇六章视口已查看；关键标注、中文地名、来源与边界可读。机器检查只验证路径/顺序/关键标签/SVG边界/容量单位/源身份与浏览器往返，不能证明视觉语义。审核由同一作者完成，未宣称独立终审；微信实际上传/实粘与研究正式采用仍未执行。旧图原字节、旧稿v1/v2与规则版本保留，未修改网站技术图册迁移队列。
