# PUCT Approves ERCOT Batch Zero

机构：ERCOT
来源：https://www.ercot.com/news/release/06182026-puct-approves-ercots
日期：2026-06-18
读取范围：与本篇问题相关的章节/段落；未宣称逐页完整深读

## 研究摘要

ERCOT大负荷批次研究制度，75MW资格门槛和2027年计划节点；现场供电、可中断安排及后续批次各有条件，不能将申请量当作现有投运需求。 本材料用于回答已冻结的电网接入、供电路径、成本责任或价格口径问题。原文路径、访问时间与身份摘要单独登记；受限站点的网页工具正文响应单独标识，不与原始HTML字节身份混淆。数字和机制仅作为待核验研究输入，不能据此关闭研究问题、覆盖既有记录或把规划容量提升为正式投运容量。后续审核须核对地域、服务对象、分期、事实或预测属性，以及与既有事实是否采用同一分母。

## 候选证据

{
  "id": "C10",
  "subject": "ERCOT批次研究的大负荷资格规模门槛",
  "value": 75,
  "unit": "MW",
  "period": "2026-06-18",
  "denominator_or_caliber": "另须满足资格条件，不是投运IT容量",
  "attribute": "公布规则",
  "source_id": "ercot-batch",
  "org": "ERCOT",
  "url": "https://www.ercot.com/news/release/06182026-puct-approves-ercots",
  "source_date": "2026-06-18",
  "quote": "75 megawatts",
  "locator": "正文第三段 qualified projects",
  "research_question_ids": [
    "M04-Q01",
    "M04-Q07"
  ],
  "status": "candidate",
  "capacity_stage": "另须满足资格条件，不是投运IT容量"
}

{
  "id": "C11",
  "subject": "ERCOT Batch Zero最终输电计划",
  "value": 2027,
  "unit": "年秋季",
  "period": "2027",
  "denominator_or_caliber": "研究/计划时间，不是所有项目投运时间",
  "attribute": "公布预期节点",
  "source_id": "ercot-batch",
  "org": "ERCOT",
  "url": "https://www.ercot.com/news/release/06182026-puct-approves-ercots",
  "source_date": "2026-06-18",
  "quote": "Fall 2027",
  "locator": "正文 transmission plan",
  "research_question_ids": [
    "M04-Q07"
  ],
  "status": "candidate",
  "capacity_stage": null
}
