# OpenAI contract approval and expected customer savings

机构：Georgia Power
来源：https://www.georgiapower.com/news-hub/press-releases/contract-openai-approved-part-portfolio-delivering-950-million-annual-savings.html
日期：2026-08-26
读取范围：与本篇问题相关的章节/段落；未宣称逐页完整深读

## 研究摘要

Georgia Power的2026年OpenAI合同及客户节省预测；3200MW合同需求、最高1000MW灵活承诺与基础设施成本责任；9.5亿美元为大负荷组合未来年度预测。 本材料用于回答已冻结的电网接入、供电路径、成本责任或价格口径问题。原文路径、访问时间与身份摘要单独登记；受限站点的网页工具正文响应单独标识，不与原始HTML字节身份混淆。数字和机制仅作为待核验研究输入，不能据此关闭研究问题、覆盖既有记录或把规划容量提升为正式投运容量。后续审核须核对地域、服务对象、分期、事实或预测属性，以及与既有事实是否采用同一分母。

## 候选证据

{
  "id": "C20",
  "subject": "Georgia Power大负荷组合客户预计年度节省",
  "value": 9.5,
  "unit": "亿美元/年",
  "period": "从2029起",
  "denominator_or_caliber": "组合口径；非单项目/已兑现现金收益",
  "attribute": "公司预测",
  "source_id": "ga-contract",
  "org": "Georgia Power",
  "url": "https://www.georgiapower.com/news-hub/press-releases/contract-openai-approved-part-portfolio-delivering-950-million-annual-savings.html",
  "source_date": "2026-08-26",
  "quote": "$950 million",
  "locator": "projected incremental revenue段落",
  "research_question_ids": [
    "M04-Q04"
  ],
  "status": "candidate",
  "capacity_stage": null
}

{
  "id": "C21",
  "subject": "Georgia Power / OpenAI新增合同需求",
  "value": 3200,
  "unit": "MW",
  "period": "2026-08-26披露",
  "denominator_or_caliber": "新增需求合同，不识别成投运或IT功率",
  "attribute": "合同公告",
  "source_id": "ga-contract",
  "org": "Georgia Power",
  "url": "https://www.georgiapower.com/news-hub/press-releases/contract-openai-approved-part-portfolio-delivering-950-million-annual-savings.html",
  "source_date": "2026-08-26",
  "quote": "3,200",
  "locator": "contract filed in July段落",
  "research_question_ids": [
    "M04-Q05",
    "M04-Q04"
  ],
  "status": "candidate",
  "capacity_stage": "新增需求合同，不识别成投运或IT功率"
}

{
  "id": "C22",
  "subject": "Georgia Power / OpenAI灵活响应承诺上限",
  "value": 1000,
  "unit": "MW",
  "period": "2026-08-26披露",
  "denominator_or_caliber": "承诺上限，不是已观测调度能力",
  "attribute": "合同公告",
  "source_id": "ga-contract",
  "org": "Georgia Power",
  "url": "https://www.georgiapower.com/news-hub/press-releases/contract-openai-approved-part-portfolio-delivering-950-million-annual-savings.html",
  "source_date": "2026-08-26",
  "quote": "1,000",
  "locator": "flexible demand response段落",
  "research_question_ids": [
    "OBJ-grid-alternatives"
  ],
  "status": "candidate",
  "capacity_stage": "承诺上限，不是已观测调度能力"
}
