# 2024 United States Data Center Energy Usage Report (corrected URL)

机构：LBNL
来源：https://eta-publications.lbl.gov/sites/default/files/2024-12/lbnl-2024-united-states-data-center-energy-usage-report_1.pdf
日期：2024-12
读取范围：与本篇问题相关的章节/段落；未宣称逐页完整深读

## 研究摘要

全国数据中心历史用电与2028情景范围；能源、功率和美国总用电占比各有分母，设备、利用率及设施效率带来预测不确定性；AI是整体数据中心的一部分。 本材料用于回答已冻结的电网接入、供电路径、成本责任或价格口径问题。原文路径、访问时间与身份摘要单独登记；受限站点的网页工具正文响应单独标识，不与原始HTML字节身份混淆。数字和机制仅作为待核验研究输入，不能据此关闭研究问题、覆盖既有记录或把规划容量提升为正式投运容量。后续审核须核对地域、服务对象、分期、事实或预测属性，以及与既有事实是否采用同一分母。

## 候选证据

{
  "id": "C03",
  "subject": "美国数据中心年度用电",
  "value": 58,
  "unit": "TWh",
  "period": "2014",
  "denominator_or_caliber": "数据中心整体，非AI独有",
  "attribute": "历史研究估算",
  "source_id": "lbnl-full",
  "org": "LBNL",
  "url": "https://eta-publications.lbl.gov/sites/default/files/2024-12/lbnl-2024-united-states-data-center-energy-usage-report_1.pdf",
  "source_date": "2024-12",
  "quote": "58",
  "locator": "Executive Summary / Figure ES-1；匹配PDF物理页 7,9,52,58,63,73",
  "research_question_ids": [
    "M04-Q05"
  ],
  "status": "candidate",
  "capacity_stage": null
}

{
  "id": "C04",
  "subject": "美国数据中心年度用电",
  "value": 176,
  "unit": "TWh",
  "period": "2023",
  "denominator_or_caliber": "总设施能源估算；非全国逐表实测",
  "attribute": "历史研究估算",
  "source_id": "lbnl-full",
  "org": "LBNL",
  "url": "https://eta-publications.lbl.gov/sites/default/files/2024-12/lbnl-2024-united-states-data-center-energy-usage-report_1.pdf",
  "source_date": "2024-12",
  "quote": "176",
  "locator": "Executive Summary；匹配PDF物理页 6,52,57,76",
  "research_question_ids": [
    "M04-Q05"
  ],
  "status": "candidate",
  "capacity_stage": null
}

{
  "id": "C05",
  "subject": "美国数据中心用电占美国总用电",
  "value": 4.4,
  "unit": "%",
  "period": "2023",
  "denominator_or_caliber": "分母美国全年总用电",
  "attribute": "历史研究估算",
  "source_id": "lbnl-full",
  "org": "LBNL",
  "url": "https://eta-publications.lbl.gov/sites/default/files/2024-12/lbnl-2024-united-states-data-center-energy-usage-report_1.pdf",
  "source_date": "2024-12",
  "quote": "4.4%",
  "locator": "Executive Summary；匹配PDF物理页 6,52",
  "research_question_ids": [
    "M04-Q05"
  ],
  "status": "candidate",
  "capacity_stage": null
}

{
  "id": "C06",
  "subject": "美国数据中心年度用电预测低端",
  "value": 325,
  "unit": "TWh",
  "period": "2028",
  "denominator_or_caliber": "2024年报告情景低端，不是2026年实际",
  "attribute": "2024版预测",
  "source_id": "lbnl-full",
  "org": "LBNL",
  "url": "https://eta-publications.lbl.gov/sites/default/files/2024-12/lbnl-2024-united-states-data-center-energy-usage-report_1.pdf",
  "source_date": "2024-12",
  "quote": "325",
  "locator": "Executive Summary；匹配PDF物理页 7,52",
  "research_question_ids": [
    "M04-Q05"
  ],
  "status": "candidate",
  "capacity_stage": null
}

{
  "id": "C07",
  "subject": "美国数据中心年度用电预测高端",
  "value": 580,
  "unit": "TWh",
  "period": "2028",
  "denominator_or_caliber": "与低端同一模型情景范围，不做简单平均",
  "attribute": "2024版预测",
  "source_id": "lbnl-full",
  "org": "LBNL",
  "url": "https://eta-publications.lbl.gov/sites/default/files/2024-12/lbnl-2024-united-states-data-center-energy-usage-report_1.pdf",
  "source_date": "2024-12",
  "quote": "580",
  "locator": "Executive Summary；匹配PDF物理页 7,52",
  "research_question_ids": [
    "M04-Q05"
  ],
  "status": "candidate",
  "capacity_stage": null
}

{
  "id": "C08",
  "subject": "美国数据中心占总用电预测低端",
  "value": 6.7,
  "unit": "%",
  "period": "2028",
  "denominator_or_caliber": "分母该报告预测的2028美国总用电",
  "attribute": "2024版预测",
  "source_id": "lbnl-full",
  "org": "LBNL",
  "url": "https://eta-publications.lbl.gov/sites/default/files/2024-12/lbnl-2024-united-states-data-center-energy-usage-report_1.pdf",
  "source_date": "2024-12",
  "quote": "6.7%",
  "locator": "Executive Summary；匹配PDF物理页 7,52",
  "research_question_ids": [
    "M04-Q05"
  ],
  "status": "candidate",
  "capacity_stage": null
}

{
  "id": "C09",
  "subject": "美国数据中心占总用电预测高端",
  "value": 12,
  "unit": "%",
  "period": "2028",
  "denominator_or_caliber": "预测分母；非当前全国占比",
  "attribute": "2024版预测",
  "source_id": "lbnl-full",
  "org": "LBNL",
  "url": "https://eta-publications.lbl.gov/sites/default/files/2024-12/lbnl-2024-united-states-data-center-energy-usage-report_1.pdf",
  "source_date": "2024-12",
  "quote": "12.0%",
  "locator": "Executive Summary；匹配PDF物理页 7,52",
  "research_question_ids": [
    "M04-Q05"
  ],
  "status": "candidate",
  "capacity_stage": null
}
