# Data Center Costs 24-0508-EL-ATA

机构：Ohio Consumers Counsel
来源：https://occ.ohio.gov/content/data-center-costs-24-0508-el-ata
日期：2026-01-21
读取范围：与本篇问题相关的章节/段落；未宣称逐页完整深读

## 研究摘要

俄亥俄消费者法律代表机构对PUCO2025年数据中心费率决定的说明，包含85%合同容量和最长12年义务；页面后续更新记载行业上诉，不宣称诉讼已终结。 本材料用于回答已冻结的电网接入、供电路径、成本责任或价格口径问题。原文路径、访问时间与身份摘要单独登记；受限站点的网页工具正文响应单独标识，不与原始HTML字节身份混淆。数字和机制仅作为待核验研究输入，不能据此关闭研究问题、覆盖既有记录或把规划容量提升为正式投运容量。后续审核须核对地域、服务对象、分期、事实或预测属性，以及与既有事实是否采用同一分母。

## 候选证据

{
  "id": "C17",
  "subject": "AEP Ohio新大型数据中心最低合同容量付款",
  "value": 85,
  "unit": "%",
  "period": "2025-07-09决定",
  "denominator_or_caliber": "分母合同电力容量，非未消耗的电能；2025-11上诉",
  "attribute": "监管决定的官方机构说明",
  "source_id": "ohio",
  "org": "Ohio Consumers Counsel",
  "url": "https://occ.ohio.gov/content/data-center-costs-24-0508-el-ata",
  "source_date": "2026-01-21",
  "quote": "85 percent",
  "locator": "Update段落",
  "research_question_ids": [
    "M04-Q04"
  ],
  "status": "candidate",
  "capacity_stage": null
}

{
  "id": "C18",
  "subject": "AEP Ohio最低容量义务最长期间",
  "value": 12,
  "unit": "年",
  "period": "2025-07-09决定",
  "denominator_or_caliber": "最长期限；保留爬坡细节待查完整费率",
  "attribute": "监管决定的官方机构说明",
  "source_id": "ohio",
  "org": "Ohio Consumers Counsel",
  "url": "https://occ.ohio.gov/content/data-center-costs-24-0508-el-ata",
  "source_date": "2026-01-21",
  "quote": "12 years",
  "locator": "Update段落",
  "research_question_ids": [
    "M04-Q04"
  ],
  "status": "candidate",
  "capacity_stage": null
}
