# Large Load

机构：PJM
来源：https://www.pjm.com/markets-and-operations/large-load
日期：None
读取范围：与本篇问题相关的章节/段落；未宣称逐页完整深读

## 研究摘要

PJM2026年10月可见的大负荷登记和IRAS方案；资料10月6—7日更新，但正文仍标待FERC批准；2027年工具和公开汇总信息是未来安排。 本材料用于回答已冻结的电网接入、供电路径、成本责任或价格口径问题。原文路径、访问时间与身份摘要单独登记；受限站点的网页工具正文响应单独标识，不与原始HTML字节身份混淆。数字和机制仅作为待核验研究输入，不能据此关闭研究问题、覆盖既有记录或把规划容量提升为正式投运容量。后续审核须核对地域、服务对象、分期、事实或预测属性，以及与既有事实是否采用同一分母。

## 候选证据

{
  "id": "C33",
  "subject": "PJM大负荷登记工具计划上线",
  "value": "2027-02-01",
  "unit": "日期",
  "period": "2026-10-09网页",
  "denominator_or_caliber": "页面标Pending FERC Approval，不冒充已全面生效",
  "attribute": "待批准方案/工具计划",
  "source_id": "pjm-large",
  "org": "PJM",
  "url": "https://www.pjm.com/markets-and-operations/large-load",
  "source_date": null,
  "quote": "February 1, 2027",
  "locator": "Existing and Future Large Load Registry",
  "research_question_ids": [
    "M04-Q01",
    "M04-Q07"
  ],
  "status": "candidate",
  "capacity_stage": null
}

{
  "id": "C34",
  "subject": "PJM按区域汇总登记信息计划公开",
  "value": "2027-03",
  "unit": "日期",
  "period": "2026-10-09网页",
  "denominator_or_caliber": "计划信息公开，不是所有新增需求投运",
  "attribute": "待批准方案/工具计划",
  "source_id": "pjm-large",
  "org": "PJM",
  "url": "https://www.pjm.com/markets-and-operations/large-load",
  "source_date": null,
  "quote": "March 2027",
  "locator": "Public Registry Information",
  "research_question_ids": [
    "M04-Q01"
  ],
  "status": "candidate",
  "capacity_stage": null
}

{
  "id": "S04",
  "statement": "PJM IRAS截至查看时仍待FERC批准",
  "kind": "standard",
  "source_id": "pjm-large",
  "quote": "Pending FERC Approval",
  "locator": "Registry及IRAS标题",
  "url": "https://www.pjm.com/markets-and-operations/large-load",
  "source_date": null,
  "research_question_ids": [
    "M04-Q07"
  ],
  "status": "candidate"
}
